# fire-risk-check 是正便 — `/tools/fire-risk-check` の参照条文・認証名の事実誤り 6 点の是正と未確認 5 点の注記（2026-10-10）

**コードのみ・microCMS 書込 0（GET も 0）。採点（score・weight）・設問数・id・選択肢数は不変。**
変えたのは参照（reference）・選択肢の名称・risk_note の根拠の文（データ 20 項目）と、ページの規格概要・注意事項、表示コンポーネント（全 25 問を初期 DOM に）・資料台帳。

---

## (0) 読んだ便と報告

| 項目 | 値 |
|---|---|
| 便ファイル | `C:\Users\kenji\OneDrive\デスクトップ\AI2026\蓄電所ネット\03_5月13日朝_実行\fire-risk-check是正便_参照条文と認証名の事実誤り6点_コード便_Claude_Code投入_2026-10-10起草_ユウ.md`（6,002 バイト・最終更新 2026-10-10 14:53 JST） |
| 出どころの報告 | `C:\Users\kenji\Documents\GitHub\bess-net\reports\tool-asset-check-questions-2026-10-10.md` の (6)「fire-risk-check について」（裁定 R6） |
| 指示 | `_QUEUE.md` の GO 行（ユウ 10/10 15:30・根拠 9/27 委任）。T2 実装便より先に実行 |

---

## (1) 一次の逐語（11 点）

投入直前（2026-10-10 14:58 JST）に一次を取り直し、該当箇所を逐語で確かめた（Chrome UA の curl・e-Gov 法令 API v1・PDF は pdftotext／pypdf）。

**直した 6 点**

| # | 箇所 | 一次（取得結果） | 逐語 |
|---|---|---|---|
| 1 | building-1・emergency-2 の reference「消防法第 9 条の 2」 | e-Gov 消防法（323AC1000000186・HTTP 200・691,510 B） | 第9条の2「住宅の用途に供される防火対象物（…）の関係者は、…住宅用防災機器を設置し、及び維持しなければならない。」／第9条「…火災の発生のおそれのある設備の位置、構造及び管理、…火災の予防のために必要な事項は、政令で定める基準に従い市町村条例でこれを定める。」 |
| 2 | emergency-2 の risk_note「★消防法上の届出要」 | 消防予第332号（令和5年5月31日・fdma.go.jp・HTTP 200・504,349 B） | 「⑸消防長（消防署長）への届出（新条例（例）第44条関係）…相対的に火災危険性が低いと考えられる蓄電池容量20キロワット時以下の蓄電池設備は届出を要しないこととしたこと。」／離隔は「⑶屋外に設ける蓄電池設備の建築物からの離隔距離（新条例（例）第13条第３項関係）」 |
| 3 | cell-2 の JIS C 8715-2（score 6・risk_note） | 電気設備の技術基準の解釈（令和7年11月20日付け版・meti.go.jp・HTTP 200・4,105,248 B） | 第44条の2「発電所、蓄電所又は変電所若しくはこれに準ずる場所に施設するリチウムイオン蓄電池は、日本産業規格 JIS C 8715-2（2024）「産業用リチウム二次電池の単電池及び電池システム－第2部：安全性要求事項」の「6 型式試験」に規定する方法により試験を行ったとき、これに適合するものであること。」／消防予第332号「７号告示…第２に定める「JIS C 8715-2」はリチウムイオン蓄電池を対象とする標準規格」 |
| 4 | cell-2「UL9540A + UL1973 両方」・reference「UL9540A / IEC 62619」 | ULSE の UL 9540A ページ（shopulstandards.com・HTTP 200・99,784 B・`<title>`「UL 9540A \| UL Standards & Engagement \| UL Standard」） | 表題「Test Method for Evaluating Thermal Runaway Fire Propagation in Battery Energy Storage Systems」・Scope 1.1「The test methodology in this Standard determines the capability of a battery technology to undergo thermal runaway and then evaluates the fire and explosion hazard characteristics …」＝試験方法 |
| 5 | pcs-2「JET PVm / JIS C 8980」 | JET の 2 ページ（HTTP 200）と日本規格協会 Webdesk（HTTP 200） | JETPVm「JETPVm認証は、「モジュール認証」と「信頼性認証（保証体制）」から構成された、太陽電池モジュールに関する第三者認証制度です。」／系統連系保護装置等認証「認証を受けた装置は，一般送配電事業者と発電設備等設置者の連系協議における個別の性能確認試験などの省略が可能となる」・適用の範囲「定置用リチウムイオン蓄電池用の充放電システムであって、出力が10kW未満のもの」（低圧）・「電気方式は三相三線式であって、出力が2MW未満のもの」（高圧）・「これ以外のものは現時点では試験基準がなく、本認証制度の対象とはなりません。」／JIS C 8980:2020 の表題「小出力太陽光発電用パワーコンディショナ」・規格概要「…定格出力が１００ Ｗ以上で５０ ｋＷ未満の場合…に該当する太陽光発電システム用のパワーコンディショナ…」 |
| 6 | building-5 の reference「消防法施行令第 13 条」・risk_note「★消防法違反の可能性」 | e-Gov 消防法施行令（336CO0000000037・HTTP 200・698,872 B）・国住指第4846号（mlit.go.jp・HTTP 200・67,326 B） | 第13条の表「別表第一に掲げる防火対象物の発電機、変圧器その他これらに類する電気設備が設置されている部分で、床面積が二百平方メートル以上のもの」→「不活性ガス消火設備、ハロゲン化物消火設備又は粉末消火設備」／国住指第4846号「…稼働時は無人で、機器の重大な障害発生時等を除いて内部に人が立ち入らないものについては、…建築物に該当しないものとする。ただし、複数積み重ねる場合にあっては、…建築物に該当するものとして取り扱うこととする。」 |

**確かめられなかった 5 点（削るか注記）**

| # | 箇所 | 確かめた結果 |
|---|---|---|
| 7 | cell-4「UL9540A 9.6」・pcs-1「UL9540A 9.4」・L158「UL9540A 推奨水準」 | ULSE のページで読めるのは表題と Scope だけ（本文は購入かログインして閲覧する Digital View）。節番号と内容は確かめられない → 節番号を外し、BMS の保護（pcs-1）に国内の一次＝電技解釈 第44条「…蓄電池（…非常用予備電源として用いるものを除く。）には、次の各号に掲げる場合に、自動的にこれを電路から遮断する装置を施設すること。一 蓄電池に過電圧が生じた場合 二 蓄電池に過電流が生じた場合 三 制御装置に異常が生じた場合 四 内部温度が高温のものにあっては、断熱容器の内部温度が著しく上昇した場合」を足した |
| 8 | building-3「NFPA 855 9.4」 | NFPA のページ（`<title>`「NFPA 855 Standard Development」・HTTP 200）は本文が JavaScript で描かれ、「9.4」の語は 0 件 → 節番号を外した |
| 9 | emergency-4「蓄電池火災特約」 | T2 の調べで、損保各社と日本損害保険協会の公開資料にこの名の特約は見つからなかった（存在しないとは断定しない）→ 一般化 |
| 10 | pcs-5「★消防法上必須レベル」・reference「消防法 / NFPA 855」 | 消防法と消防予第332号に緊急遮断スイッチを求める条文は見当たらない（「遮断」「非常停止」「緊急停止」で検索 0 件）→ 「消防法」を外し、言い切らない文に |
| 11 | 格付け型の説明（L14「score 0-10（高いほど安全）」） | 変えない。ページの注意事項に「点数は当サイトの基準による目安で、法令適合の判定ではありません。」を足した（無かった） |

---

## (2) 前後の文

**データ `src/data/fire-risk-checklist.ts`**（構造の比較: 設問数 25 → 25・id／カテゴリ／問の文／重み／選択肢数／点数／hint は不変。変えたのは 20 項目）

| 箇所 | 前 | 後 |
|---|---|---|
| cell-2 reference | UL9540A / IEC 62619 | UL 9540A は試験方法（Scope 1.1「The test methodology in this Standard determines the capability of a battery technology to undergo thermal runaway …」）/ IEC 62619 / 電技解釈 第44条の2（JIS C 8715-2（2024）） |
| cell-2 選択肢1 | UL9540A + UL1973 両方 | UL 9540A 試験報告あり + UL 1973 認証 |
| cell-2 選択肢4 risk_note | 国内標準、海外規格との整合確認 | 電技解釈 第44条の2 が蓄電所のリチウムイオン蓄電池に求める規格（JIS C 8715-2（2024）「6 型式試験」）。令和5年消防庁告示第7号（7号告示）第2 の標準規格（消防予第332号で説明） |
| cell-4 reference | UL9540A 9.6 (Cell-level monitoring) | UL 9540A（熱暴走・延焼の試験方法） |
| pcs-1 reference | UL9540A 9.4 | 電技解釈 第44条（蓄電池の保護装置）/ UL 9540A |
| pcs-1 選択肢1 risk_note | UL9540A 推奨水準 | 電技解釈 第44条は、蓄電所の蓄電池に過電圧・過電流・制御装置の異常など（高温形の電池は断熱容器の内部温度の著しい上昇も）で自動的に電路から遮断する装置を求める |
| pcs-2 reference | （なし） | JET 系統連系保護装置等認証（認証を受けた装置は連系協議での個別の性能確認試験などを省略できる。定置用リチウムイオン蓄電池の充放電システムは低圧で出力 10kW 未満・高圧配電線で三相三線式の出力 2MW 未満が対象で、これ以外（特別高圧に連系するものなど）は認証の対象外） |
| pcs-2 選択肢1 | JET PVm / JIS C 8980 + UL | JET 系統連系保護装置等認証 + UL |
| pcs-2 選択肢2 | JET PVm / JIS C 8980 | JET 系統連系保護装置等認証 |
| pcs-2 選択肢3 | JET 認証のみ | 系統連系保護装置等認証以外の第三者認証のみ |
| pcs-5 reference | 消防法 / NFPA 855 | NFPA 855 |
| pcs-5 選択肢4 risk_note | ★消防法上必須レベル、即設置 | ★緊急遮断の設置と方式を所轄消防・設計者と確認（根拠条文は未確認） |
| building-1 reference | NFPA 855 / 消防法第 9 条の 2 | NFPA 855 / 消防法第 9 条にもとづく市町村の火災予防条例（消防庁の火災予防条例（例）第 13 条第 3 項＝屋外の蓄電池設備の建築物からの離隔。市町村の条例では条番号が異なることがある）・消防予第332号 |
| building-1 選択肢4 risk_note | ★延焼リスク高、消防法確認要 | ★延焼リスク高、火災予防条例（離隔）を所轄消防で確認要 |
| building-3 reference | NFPA 855 9.4 | NFPA 855 |
| building-5 reference | 消防法施行令第 13 条 | 消防法施行令 第 13 条（別表第一に掲げる防火対象物の発電機・変圧器その他これらに類する電気設備が設置されている部分で床面積 200㎡以上なら、不活性ガス・ハロゲン化物・粉末消火設備のいずれか）。屋外コンテナの建築基準法上の扱いは国住指第4846号、消火設備の要否は所轄消防で個別に確認 |
| building-5 選択肢5 risk_note | ★消防法違反の可能性、即整備 | ★設置形態により消防法施行令・条例の消火設備の要否が変わる。所轄消防で確認 |
| emergency-2 reference | 消防法第 9 条の 2 | 消防法第 9 条にもとづく市町村の火災予防条例（消防庁の火災予防条例（例）第 44 条＝消防長（消防署長）への届出。市町村の条例では条番号が異なることがある）・消防予第332号 |
| emergency-2 選択肢4 risk_note | ★消防法上の届出要、即実施 | ★火災予防条例上の届出要（蓄電池容量 20kWh 超・消防予第332号）、即実施 |
| emergency-4 選択肢1 | 蓄電池火災特約 + 隣地延焼カバー (高額) | 蓄電池の火災を対象に含む保険 + 隣地延焼カバー（特約名は保険会社により異なる） |

**ページ `src/app/tools/fire-risk-check/page.tsx`**

| 箇所 | 前 | 後 |
|---|---|---|
| 参考規格・法令 概要「消防法 (日本)」 | 第 9 条の 2、施行令 第 13 条、施行規則 等が蓄電池に関連。設置届出・消火設備・離隔距離の法的要件を規定。最終判断は所轄消防署。 | 第 9 条にもとづく市町村の火災予防条例（蓄電池容量 20kWh 超の蓄電池設備の届出・屋外の蓄電池設備の建築物からの離隔。消防予第332号）、施行令 第 13 条（別表第一の防火対象物で、床面積 200㎡以上の電気設備が設置されている部分の消火設備）等が蓄電池に関連。最終判断は所轄消防署。 |
| 同「JIS C 8715-2 (日本)」 | 産業用リチウムイオン電池の安全要求事項。国内認証の参照規格。 | 産業用リチウム二次電池の単電池及び電池システムの安全性要求事項。電気設備の技術基準の解釈（電技解釈）第44条の2 が、蓄電所などに施設するリチウムイオン蓄電池に「6 型式試験」への適合を求める規格。令和5年消防庁告示第7号（7号告示）第2 の標準規格（消防予第332号で説明）。 |
| 重要な注意事項（1 行を追加） | — | 点数は当サイトの基準による目安で、法令適合の判定ではありません。 |

日本語の文の途中に JSX の改行由来の半角空白が入らないよう、足した文は文字列で書いた（ローカルのビルドで「蓄電池設備の 建築物」のような空白が出ていたのをレビュー役が検出・是正）。

**表示コンポーネント `src/components/FireRiskChecker.tsx`**（便の範囲外の変更・(4) を参照）: 設問リストを「表示中のカテゴリの 5 問だけを描く」から「全 25 問を描き、表示中以外のカテゴリは `hidden`」に（#107＝DOM の生成／破棄ではなく表示切替）。採点・回答の動作・見た目は不変。

**資料台帳 `src/data/source-documents.json`**（199 → 207 件・CRLF のまま）: 消防法・消防法施行令・電気設備の技術基準の解釈（別名「電技解釈」）・系統連系保護装置等認証・UL 9540A・NFPA 855・国住指第4846号・JIS C 8715-2:2024 を登録。既存の「改正火災予防条例（例）の運用等について（通知）」（消防予第332号）は used_in に fire-risk-check を足し、別名「消防予第332号」を足した。`verify:source-names:src` は台帳に無い資料名 0 種。

---

## (3) 本番（デプロイ後・素URL・初期DOM）

commit `4dc7c86`（17:13 JST push）のデプロイ完了は 17:21:47 JST（GitHub の commit status）。キャッシュバスターを付けない素URL で取得し、`<!-- -->`・script・style を除いた見える本文で数えた（旧表記が空白入りの「第 9 条の 2」なので、空白を除いた本文でも数えた＝(4) 10）。

| 時刻（JST） | URL | HTTP | x-vercel-cache | age |
|---|---|---:|---|---:|
| 17:22:24 | `/tools/fire-risk-check` | 200 | PRERENDER | 0 |

| 語 | 件数 | 便の期待 |
|---|---:|---|
| 「第9条の2」（空白を除いて） | 0 | 0 |
| 「第 9 条の 2」（空白入りの旧表記） | 0 | — |
| 「JET PVm」（空白を除いて「JETPVm」） | 0 | 0 |
| 「消防法違反」 | 0 | 0 |
| 「第44条の2」 | 3 | あり |
| 「系統連系保護装置等認証」 | 4 | あり |
| 「点数は当サイトの基準による目安で、法令適合の判定ではありません」 | 1 | （§2 で追加） |
| 「消防法上」「新条例」「蓄電池火災特約」「JIS C 8980」 | 0 | — |
| 「電気設備の技術基準の解釈（電技解釈）」・「7号告示」・「UL 9540A は試験方法」 | 1・2・1 | — |

初期 DOM の設問は 25 問（`<fieldset>` 25・表示中以外のカテゴリの `hidden` 4）。ローカルのビルド出力（17:12）と同じ数。

---

## (4) 私（ユウ）の前提違い

1. **JIS C 8980**: 便は「表題・適用範囲を確かめられれば残し、確かめられなければ外す」。確かめられた（日本規格協会 Webdesk「JIS C 8980:2020 小出力太陽光発電用パワーコンディショナ」・状態「有効」）が、中身は**太陽光発電システム用の PCS（定格出力 50kW 未満）の規格**で、蓄電池の PCS の規格ではないので**外した**。
2. **JET 系統連系保護装置等認証にも適用範囲がある**: 便は「JET 系統連系保護装置等認証」に置き換える指示。JET のページでは、定置用リチウムイオン蓄電池の充放電システムは低圧で出力 10kW 未満・高圧配電線で三相三線式の出力 2MW 未満だけが対象で、「これ以外のものは…本認証制度の対象とはなりません」。reference に範囲を書いた。**特別高圧に連系する蓄電所の PCS はこの認証を取れないので、pcs-2 の上限は実質 6 点になる**（採点の見直しは別の裁定）。
3. **pcs-2 の選択肢3**: JIS C 8980 を外すと選択肢2「JET 系統連系保護装置等認証」と選択肢3「JET 認証のみ」が同じ意味になるので、選択肢3を「系統連系保護装置等認証以外の第三者認証のみ」に変えた（便に無い名称変更。点数は 6 のまま）。
4. **離隔と届出の条番号**: 便は「離隔・届出の根拠は市町村条例（新条例（例）第44条）」。消防予第332号では、**届出が新条例（例）第44条**、**屋外の離隔は新条例（例）第13条第3項**。building-1（離隔）は第13条第3項、emergency-2（届出）は第44条にした。また「新条例（例）」は消防予第332号の中だけの略称なので、画面では「消防庁の火災予防条例（例）第 13 条第 3 項」と書き、「市町村の条例では条番号が異なることがある」を添えた。
5. **building-5**: 便は「屋外コンテナが防火対象物に当たるかは国住指第4846号等で個別判断」。国住指第4846号は**建築基準法上の建築物**に当たるかの技術的助言で、消防法の防火対象物の判断ではないので、「屋外コンテナの建築基準法上の扱いは国住指第4846号、消火設備の要否は所轄消防で個別に確認」にした。施行令第13条の要約には「別表第一に掲げる」と「床面積 200㎡以上」を残した。
6. **「消防予第332号の標準規格」**: 標準規格として JIS C 8715-2 を定めているのは**令和5年消防庁告示第7号（7号告示）第2**で、消防予第332号はそれを説明する運用通知。「7号告示第2 の標準規格（消防予第332号で説明）」にした。
7. **cell-4 に電技解釈 第44条を足していない**: 便は §2 で「BMS 保護の国内一次（電技解釈 第44条）を足す」。第44条は遮断装置の規定で、温度は第四号の高温形の電池（断熱容器）だけなので、セルの温度監視（cell-4）ではなく **BMS の保護（pcs-1）にだけ**足した。
8. **画面に出る注記の言い回し**: 便の「（本便で条文を確認できず）」「（節番号は本便で確認できず）」は、画面に「本便」が出ることになり、節番号ももう画面に出ないので使わなかった。pcs-5 は「（根拠条文は未確認）」、cell-4・pcs-1・pcs-5・building-3 は節番号の注記ごと外した。pcs-5 の risk_note は便の「緊急遮断の要否は条例・設計基準による」だと、根拠を確かめていないのに要否の決め手を言い切るので、「★緊急遮断の設置と方式を所轄消防・設計者と確認（根拠条文は未確認）」にした。
9. **便の範囲（データ 1 ファイル）の外の変更が 2 つ要った**: (a) 本番確認の「第9条の2」0 には、ページの規格概要の本文（「第 9 条の 2、施行令 第 13 条、…」）も直す必要があった。(b) 本番確認の「系統連系保護装置等認証 あり（初期 DOM）」は、**設問を表示中のカテゴリの 5 問しか描かない作り**では満たせない（pcs-2 は 2 番目のカテゴリ）。コンポーネントを、全 25 問を描いて表示中以外を `hidden` にする形に直した（#107）。
10. **本番確認の数え方**: 旧版の表記は空白入りの「第 9 条の 2」だったので、空白無しの「第9条の2」だけを数えると旧版でも 0 になる。空白を除いた本文でも数えた（(3)）。
11. emergency-4 は特約名の一般化に伴い「(高額)」も外した。

---

## (5) 申告

- **停止条件**: `rm`／`rmdir`／`Remove-Item` 未発行。`git push --force` なし。`.env.local` は `set -a && . ./.env.local && set +a` でビルドに読み込んだだけで内容は表示していない。microCMS へのアクセス 0。
- **レビュー**: 読取専用のレビュー役 2 本（workflow `wf_803251c8-2da`＝依頼書との照合と差分／新しく書いた文の一次との照合）。major 2（同じ指摘＝JET の適用範囲）・minor 18。範囲内の指摘はすべて反映した。範囲外の所見は (6)。
- **一時物**: 一次の取得物・比較用の旧版・照合用の .py／.ts は scratchpad の `fr1010/` に残している（消していない）。リポの中には作っていない。
- 台帳を直すスクリプトが、置換元が 2 か所に一致したため書込前に止まった（1 回）。一意な手がかりで書き直して適用した（途中の書込なし）。
- `_QUEUE.md`: 本便の行を DONE に（報告パスと commit を記入）。

---

## (6) 範囲外の所見（触っていない・別便の候補）

- **採点**（便のとおり別の裁定）: cell-2 で、電技解釈 第44条の2 が名指しする JIS C 8715-2 が 6 点で、UL 1973 のみ（7）・IEC 62619（8）より低い。building-5 の選択肢の序列（ガス系＋スプリンクラ＋消火栓が 10）は、施行令第13条が電気設備の部分（200㎡以上）に求める不活性ガス・ハロゲン化物・粉末消火設備とは対応しない。pcs-2 は特別高圧の蓄電所で上限 6 点（(4) 2）。
- `page.tsx` の注意事項「UL9540A / NFPA 855 は 参考規格。日本国内では消防法・電気事業法・JIS 規格が法的拘束力を持ちます。」: JIS はそれ自体では拘束力を持たず、電技解釈・告示に引用されて基準になる（電技解釈の前文も「省令に定める技術的要件を満たすものと認められる技術的内容はこの解釈に限定されるものではなく」）。
- 「UL9540A 準拠・25問」（ページの section-label・metadata の OG title・`/tools` 一覧の badge）: UL 9540A は試験方法で、セルフチェックが「準拠」するものではない。
- `FireRiskChecker.tsx` の「主要観点を網羅した 25 問」は言い過ぎ。同じコンポーネントの NFPA 855 へのリンクが旧 URL（`list-of-codes-and-standards/detail?code=855`）で、台帳に登録した URL（`nfpa-855-standard-development/855`）と違う。
- ページの Article JSON-LD の dateModified が 2026-05-17 のまま。
