# 中部電力パワーグリッド gridmap 取込 dry-run（BX・2026-11-15・CC・`_QUEUE.md` 114 行）

**microCMS への書込はゼロ**（baseline は GET のみ・1,107 件・12 リクエスト）。本実行は別便（この dry-run を EDAさん／ユウが見てから）。本実行の計画（update plan）も作っていない。

- 便: `C:\Users\kenji\OneDrive\デスクトップ\AI2026\蓄電所ネット\03_5月13日朝_実行\BX_中部電力PG_予想潮流更新_dry-run_2026-11-15.md`（9,597 バイト・最終更新 2026-11-15 12:47 JST）
- GO: `_QUEUE.md` 114 行（ユウ 11/15 20:4x・EDAさん 20:45「OK全て」・2 本目＝113 行の projects 便が DONE になってから流した）
- 実行: 2026-11-15 22:37〜22:5x JST・main の HEAD `ce4e756`
- スクリプト: `scripts/experimental/chubu/parse_chubu_2611.py`（8/19 の `parse_chubu.py` を写し、取得物・baseline・版を 11/15 用にし、出力制御の 2 通りの読み・制約要因の再発確認・8/17 版との列の変化・素 URL の県別を足した。`--emit-plan` は持たない）・`fetch_baseline.py`（出力先を引数で変えられるようにしただけ）
- 記録: `reports/grid-chubu-dryrun-2026-11-15.json`（数え上げの全部）・`scripts/experimental/chubu/baseline_live_2611.json`（baseline）・`scripts/experimental/chubu/src_2611/`（取得物）・`scripts/experimental/_common/n1_undetermined_chubu_2611.json`（N-1 未算定 0 件）

## (1) 取得ファイル（実 URL・バイト数・encoding）

取得の前に href をたどり直した: `https://gridmap.powergrid.chuden.co.jp/`（HTTP 200・9,379 B・`<title>`「系統予想潮流・空容量マッピング」）→ `KRCA503G.html`（200・11,902 B・インラインの JS が `pass_data/pass.json` を読む）→ **`pass_data/pass.json`（200・3,015 B・8/19 に取ったものとバイト単位で同じ）** → `geo_data/KRSIH001`・`002`・`010`〜`016`。総当たり・URL の推測なし。素の curl で 1 本ずつ 2 秒あけて取った（22:37:14〜22:37:53 JST・ブラウザのふりをする UA なし）。

| レイヤ | 内容 | 形式 | バイト数（8/17 版） | encoding（strict 実測） | 版 | 変電所行 |
|---|---|---|---:|---|---|---:|
| KRSIH010 | 基幹（500／275kV） | ZIP/CSV | 13,001（12,998） | cp932 | 2026年11月10日更新 | 9 |
| KRSIH011 | 愛知県（西部） | ZIP/CSV | 85,691（86,885） | cp932 | 2026年11月10日更新 | 251 |
| KRSIH012 | 静岡県 | ZIP/CSV | 72,127（72,128） | cp932 | 2026年11月10日更新 | 174 |
| KRSIH013 | 三重県 | ZIP/CSV | 55,798（55,793） | cp932 | 2026年11月10日更新 | 135 |
| KRSIH014 | 岐阜県 | ZIP/CSV | 60,656（60,535） | cp932 | 2026年11月10日更新 | 184 |
| KRSIH015 | 長野県 | ZIP/CSV | 68,596（68,529） | cp932 | 2026年11月10日更新 | 198 |
| KRSIH016 | 愛知県（東部） | ZIP/CSV | 63,478（63,357） | cp932 | 2026年11月10日更新 | 156 |
| KRSIH001 | 地図 GeoJSON（座標源） | gzip/GeoJSON | 426,703（427,333） | utf-8-sig（末尾に `&&` のトレーラ） | — | Point 2,510 |
| KRSIH002 | パラメータ | JSON | 135（135） | utf-8-sig | taishobi「**2026年11月10日時点**」（トレーラ `&&20261112101051`） | — |

- 各 ZIP の member は全部 cp932 で strict に読めた（utf-8-sig は全部失敗）。送電線 CSV は member ごと対象外。**KRSIH010 のフェンス CSV（ヘッダ「フェンス No」）は今回も混入**していて、ヘッダのホワイトリスト（「変電所」で始まる member だけ）で除外した（行単位の除外とは別勘定）。
- 列は 16 列・全レイヤ同じ・**8/17 版と同じ**（スキーマの変化なし）。

## (2) 版

当方 **2026-08-17**（`/grid/chubu` の素 URL で「公表 2026/08/17 時点（当サイト取込 2026/08/19）」・baseline の last_updated も 1,107 件とも 2026-08-17）→ 新 **2026年11月10日更新**（7 レイヤとも同じ・KRSIH002 の taishobi「2026年11月10日時点」と一致）。**レイヤ割れなし**（本実行の last_updated は一律 2026-11-10 にできる）。便の「2026年11月10日時点」とも一致。

## (3) 行数・dedupe

生 **1,107** 行 → dedupe 後 **1,107** 行（除去 0）。注記行の除外 0（#120・No. が数値の行だけ受理）。`series_dedup` ルール②は不使用（#117）・①は電圧面込み。

## (4) 突合キー

- 主キー＝名称＋電圧面（タイブレーク: 設備容量 → 運用容量 → 台数）。eid＝`chuden_{変電所No}` はクロスチェック用（単独キーにしない）。
- 名称は trim のみ（NFKC 禁止＝全角括弧の枝番「中川変電所（２）」等を保つ）。No. のみ NFKC。数値は float で比較（#114）。
- 結果: **マッチ 1,107／1,107**・タイブレーク後も曖昧 0・名称＋電圧面と eid の食い違い 0。

## (5) 増減

| 区分 | 件数 |
|---|---:|
| baseline（microCMS GET・#113・凍結の除外 0） | 1,107 |
| 新データ（dedupe 後） | 1,107 |
| マッチ | 1,107 |
| 新規 | 0 |
| 消滅 | 0 |
| 電圧面変化 | 0 |
| 値が変わったレコード（下の 6 欄のどれかが変わったもの） | 457 |
| 取込後の想定総数 | **1,107**（±0.0%・±10% の警告なし） |

| フィールド | 変化 | 新規充足 | 新データで欠落（現値維持） |
|---|---:|---:|---:|
| 空き容量 | 425 | 0 | 0 |
| 運用容量 | 87 | 0 | 0 |
| 設備容量 | 17 | 0 | 0 |
| N-1電制適用可能量 | 20 | 0 | 0 |
| 台数 | 7 | 0 | 0 |
| 運用容量制約要因 | 1（cb-5002 北信変電所 安定度 → 熱容量） | 0 | 0 |

- 8/17 版の CSV と 11/10 版の CSV（同じ No.・名称・電圧面の行どうし）で値が変わった列: 空容量 425・予想潮流 109・運用容量 87・N-1 可能量 20・設備容量 17・台数 7・N-1 可否の欄の文字 1・制約要因 1・上位系設備 2・備考 1。予想潮流は microCMS に欄が無い（送らない）。

## (6) 当方に無い設備群

なし。変電所 CSV 7 レイヤ計 1,107 件は当方収録と 1 対 1（新規 0・消滅 0）。基幹系統（KRSIH010・prefecture null）の 9 件も全部マッチ。地図 GeoJSON の Point 2,510 のうち、変電所 CSV に無い変電所番号は 0。ほかは発電所 343・他社変電所 1,065・開閉所 20 などのマーカー（空容量の対象外・8/19 と同じ）。

## (7) 空き容量が減った／ゼロになった変電所

**減少 335 件（うちゼロ化 15 件）／増加 90 件**。空き容量が正の件数は 864（素 URL の現行）→ 857 の見込み。

減少の上位 10（減り幅の大きい順）:

| 変電所（slug） | 県 | 電圧面 | 変化 |
|---|---|---|---|
| 城北変電所（cb-1286） | 愛知県 | 33/6.6 | 57 → **28** MW |
| 形原変電所（cb-6173） | 愛知県 | 77/6.6 | 45 → **28** MW |
| 広小路変電所（cb-1265） | 愛知県 | 33/6.6 | 57 → **42** MW |
| 池下変電所（cb-1266） | 愛知県 | 33/6.6 | 57 → **42** MW |
| 烏森変電所（２）（cb-1131） | 愛知県 | 77/6.6 | 49 → **37** MW |
| 浄心変電所（cb-1152） | 愛知県 | 77/6.6 | 49 → **37** MW |
| 西山変電所（cb-1164） | 愛知県 | 77/6.6 | 74 → **62** MW |
| 千種変電所（cb-1192） | 愛知県 | 77/6.6 | 49 → **37** MW |
| 振甫変電所（cb-1232） | 愛知県 | 77/6.6 | 49 → **37** MW |
| 山口町変電所（cb-1234） | 愛知県 | 77/6.6 | 49 → **37** MW |

ゼロ化 15 件: 豊丘（cb-1311・愛知 2→0）・気賀（cb-2119・静岡 2→0）・磐田（２）（cb-2158・静岡 3→0）・大須賀（cb-2201・静岡 2→0）・長貫水力（cb-2338・静岡 1→0）・滝原（cb-3652・三重 3→0）・川原（cb-3668・三重 1→0）・石薬師（cb-3701・三重 2→0）・藤原（cb-3725・三重 1→0）・六石（cb-3729・三重 3→0）・桜（cb-3757・三重 6→0）・柿野（cb-4308・岐阜 1→0）・八那池第一水力（cb-5182・長野 2→0）・時瀬水力（cb-6144・愛知 1→0）・天伯（cb-6224・愛知 3→0）。

増加の上位 5: 南武平町（２）（cb-1275・愛知 33/6.6）43 → **74**・駒場（cb-1294・愛知 33/6.6）19 → **28**・堤（cb-6111・愛知 77/6.6）4 → **10**・駒場水力（cb-5240・長野 77/6.6）5 → **10**・十三塚（cb-1157・愛知 77/6.6）68 → **72** MW。

## (8) 未算定で boolean が潰れる件数（現値維持）

- N-1 電制適用可否が「-」の行: **0 件**（`n1_undetermined_chubu_2611.json` に 0 件で出力）。
- 出力制御の可能性が「-」の行: **5 件**（cb-4411 角川・cb-4419 見座・cb-4421 中崎・cb-5264 霞沢・cb-5271 中房第五水力）。5 件とも現値も空＝どちらの読みでも現値維持。
- 制約要因の「-」: 生の CSV で 168 件 → パーサは 168 件とも None（文字の「-」として残った 0）。**8/19 に止めた「制約要因 168 件のパーサバグ」は再発していない**（baseline の制約要因が空のレコードも 168 件で、件数も合う）。
- 空容量が「-」で予想潮流だけの行: 193 件（8/19 の裁定 4＝算出しない・null 維持。今回も直読のみで数えた）。

## (9) 同一 No. の名称変更・差し替え疑い

なし（同じ eid で名称が違う組 0・名称＋電圧面と eid の食い違い 0）。枝番の振り直しもなし。

## (10) N-1 電制の変化（三値）

| | 可 | 不可 | 未算定 |
|---|---:|---:|---:|
| 現行（baseline） | 148 | 959 | 0 |
| 新データ | 148 | 959 | 0 |

- 可否が変わった件数: **0**。可のうち 0MW 可: 14（8/17 版は 15）。N-1 電制適用可能量の値の変化は 20 件（上の (5)）。素 URL の現行「N-1電制適用可 148」と一致。

## (11) 県別件数

| 県／設備区分 | 現行（素 URL `/grid/chubu`） | baseline | 新データ |
|---|---:|---:|---:|
| 愛知県 | 407 | 407 | 407 |
| 長野県 | 198 | 198 | 198 |
| 岐阜県 | 184 | 184 | 184 |
| 静岡県 | 174 | 174 | 174 |
| 三重県 | 135 | 135 | 135 |
| 基幹系統 | 9 | 9 | 9 |
| 計 | 1,107 | 1,107 | 1,107 |

- 素 URL `https://bess-net.jp/grid/chubu`（クエリなし）を 2026-11-15 22:4x JST に取った: HTTP 200・x-vercel-cache **HIT**・age **1,942**。サマリ統計「1,107 変電所数・864 空容量プラス・148 N-1電制適用可」・データ基準日「公表 2026/08/17 時点（当サイト取込 2026/08/19）」。

## 中部固有

### §0 緯度経度の保全（最優先）

| 指標 | 値 |
|---|---:|
| 座標保有 取込前（baseline） | **1,082** |
| 座標保有 取込後（既定＝既存座標は触らない） | **1,082** |
| 座標の新規付与候補（現行 null・地図に座標あり） | 0 |
| 座標が異なる既存レコード（上書きしない） | **1**（下） |
| 現行座標ありだが地図に Point なし | 0 |

**判定: 座標保有数は減らない → 本実行ブロックなし。** 座標は突合キーに使っていない。

| slug | 名称 | 現行（lat, lng） | 新（lat, lng） | 最大差（°） |
|---|---|---|---|---|
| cb-5168 | 御代田変電所（長野県） | 36.313137, 138.495476 | 36.311849, 138.494028 | 0.001448 |

- 前回（8/19 裁定 3）と同じ手順にするなら、本実行の前に GSI 逆ジオコーダで新座標の県（長野県）の一致を確かめ、旧値を `_common/coordinate_history.json` に退避してから新公表値を採用する（今回は**候補の一覧まで**）。

### §2 出力制御の可能性（`oc_possibility`）の 2 通りの読み（未裁定・既定を選ばない）

| | 「有り」の件数 | 空 | 変わるレコード |
|---|---:|---:|---:|
| 現行（baseline・表示中） | **727** | 380 | — |
| **解釈A＝現行維持**（oc_possibility を送らない） | **727** | 380 | **0** |
| **解釈B＝CSV 素直読み**（「平常時出力制御の可能性」列のまま・「-」は現値維持） | **1,102** | 5 | **375**（空 → 有り 375・有り → 空 0） |

- CSV の列「平常時出力制御の可能性」は 11/10 版で 有り 1,102・「-」5（8/17 版から変化 0）。
- 表示への影響: `/grid/chubu` の一覧の「出力制御」列・変電所の詳細・中部マップ（ChubuMap）の「出力制御:」が、解釈B では 375 件で「—」→「有り」になる。**連系診断（`/tools/grid-connection-check`・`src/lib/grid-connection-checker.ts` 179〜183 行）も「出力制御の可能性: 有り」を理由に挙げる件数が 375 件ふえる**。
- 解釈A を規則で作り直せるか（初期取込の「当該設備が対象の場合のみ有り」）: 作り直せない。CSV の列と現値の対照は下のとおり。

| CSV「可能性」 | CSV「当該設備」 | 現値 oc_possibility | 現値 oc_target_upper | 件数 |
|---|---|---|---|---:|
| 有り | - | 有り | あり | 707 |
| 有り | - | （空） | なし | 368 |
| 有り | 対象 | 有り | あり | 16 |
| 有り | 対象 | （空） | なし | 7 |
| 有り | 対象 | 有り | なし | 4 |
| - | - | （空） | なし | 5 |

  - 現値の「有り」727 件のうち 723 件は、現値の oc_target_upper（上位系設備）が埋まっている行。その 723 件とも、現値の oc_target_upper は CSV の「上位系設備」の**一部**（CSV にあって現値に無い設備: 送20 が 723 件・送30／送50 が各 400 件・送90 93 件・送630 81 件 ほか）。初期取込は上位系の共通の設備（送20 等）を落とし、残りがあれば「有り」にした形跡があるが、「当該設備＝対象」でも空のものが 7 件あり、規則として揃っていない。
  - oc_target_self（当該設備）: 現値「対象」9 件は CSV も「対象」。CSV で「対象」なのに現値が空の行が 18 件（11/10 版と 8/17 版で CSV のこの列は同じ＝今回の変化ではない）。oc_target_upper が CSV と一字一句同じなのは 5 件だけ。
  - **どちらの読みにするか、また oc_target_self・oc_target_upper を CSV に合わせるかは、本実行の前に EDAさんの裁定**（この dry-run では既定を選んでいない）。

### §3 その他

- 名称の全角括弧付き枝番（「烏森変電所（２）」「南武平町変電所（２）」等）は保持（名称は NFKC していない）。
- 空容量は算出していない（公表値の直読のみ）。
- 電圧面の変化（cb-6240 足助水力型）: 0 件。
- 現行の N-1 電制適用可 148 件（素 URL）と新データの 148 件は一致。
- 素 URL `/grid/chubu` の地図への案内が「緯度経度付き約1,081箇所」と出ている（実データは 1,082・8/19 に 1 件足した後も文言が 1,081 のまま）。この便では触っていない。

## ★要判断（本実行の前に）

1. **出力制御の可能性の読み方**: 解釈A（現行維持・有り 727）か、解釈B（CSV 素直読み・有り 1,102＝375 件ふえる）か。あわせて oc_target_self（CSV で「対象」なのに空の 18 件）・oc_target_upper（CSV の一部だけを持つ 723 件）をどうするか。
2. **座標が異なる 1 件**（cb-5168 御代田・差 0.0014°）を新公表値にするか（8/19 は 14 件を GSI で県一致を確かめて採用した）。
3. 空容量が「-」で予想潮流だけの 193 件は、8/19 の裁定 4（算出しない）のままでよいか。
4. 本実行の規模の見込み: 値の変わる 457 レコード＋last_updated 2026-11-10 の一律更新（8/19 の本実行は 1,107 件全部を PATCH した）。

## 申告

- microCMS は GET だけ（`fetch_baseline.py`・12 リクエスト・`area[contains]中部` の 1 本のページング）。書込 0。
- 公表サイトは素の curl で 12 本（index・KRCA503G.html・pass.json・KRSIH 9 本）を 1 本ずつ・2 秒あけて取った。内蔵ブラウザ・Chrome は使っていない（版は KRSIH002 の taishobi＝マップの最下部に出る値で確かめた）。
- `scripts/experimental/chubu/src_2611/` の `_index.html`・`_krca503g.html`・`*.hdr` は `.gitignore` で commit に入れない（消していない）。
- 作業前からある未コミットの差分（`src/data/substations/*.json`・`scripts/experimental/operators/alias-expansion-report.json`）は commit に入れていない。rm／Remove-Item・`git push --force`・`.env` の表示はしていない。
