# 四国電力送配電 予想潮流等 取込 dry-run（BS・2026-10-04）

**microCMS への書込はゼロ**（baseline は GET のみ）。本実行は未実施（ユウ裁定のあと別 GO）。
依頼書: `BS_四国電力送配電_予想潮流更新_dry-run_2026-09-19.md`＋`BS+BT_追補_四国10月版対応_再投入_2026-10-01_ユウ.md`（追補を正）。
スクリプト: `scripts/experimental/shikoku/fetch_baseline.py`（GET）・`parse_shikoku.py --pdf-dir <PDF の置き場所>`（ローカル読取のみ）。詳細値は `reports/grid-shikoku-dryrun-2026-10-04.json`（要判断の並びは本書と同じ）。
検算: 別のエージェントが独自のコード（本スクリプトを使わない）で CSV と baseline から全件を数え直し、本書の件数・差分・上位表がすべて再現した。指摘を受けて §3・§5・§6・§9・§12・§14 と要判断 2 を補った。

## 要約

| 項目 | 結果 |
|---|---|
| 版 | 当方 **2026/05/01** → 新 **2026/10/01**（ファイル名 `_202610_08`・CSV 行0・PDF【2026年10月1日更新】の 3 点が全ファイルで一致＝割れなし） |
| 行数 | 生 **295** → dedupe 後 **295**（除去 0） |
| 増減 | baseline 294・マッチ **294**・新規 **1**・消滅 **0**・名称変更 **0**・振り直し **0**・値が変わったレコード **208**・取込後 **295**（+0.3%） |
| 空容量の減少 | **144 件**（うちゼロ化 **5 件**）・増加 10 件 |
| N-1 | 可 19 → 19（変化 0）・未算定（「－」）**28 件**（現値維持＋一覧） |
| 列差分 | 17 列で増減なし（推定・下の §C） |
| CSV と PDF | 全 295 行で一致（§14） |
| **要判断** | **2 件**（基幹の 高知変電所 187/110kV バンクが当方に無い／新 CSV で「－」になった既存値 13 件の扱い） |

## 1. 取得ファイル（2026-10-04 に公表ページの href を実取得・L-EIC-019）

公表ページ: https://www.yonden.co.jp/nw/line_access/data.html（「系統構成・予想潮流・空容量」節）。見出しの順は 基幹（187kV以上）→ 香川県 → 愛媛県 → 徳島県 → 高知県 で、local01=香川・02=愛媛・03=徳島・04=高知（当方の slug `ydn-kagawa/-ehime/-tokushima/-kochi` の割当と一致）。

| ファイル | URL | バイト | encoding 実測 | 行0（版） | データ行 |
|---|---|---:|---|---|---:|
| 基幹 | https://www.yonden.co.jp/nw/assets/line_access/data/sys_capa_kikan00_tr_202610_08.csv | 3,093 | utf-8-sig NG → **cp932** | 2026年10月1日更新 | 26 |
| 香川 | …/sys_capa_local01_tr_202610_08.csv | 4,549 | **cp932** | 同 | 58 |
| 愛媛 | …/sys_capa_local02_tr_202610_08.csv | 7,616 | **cp932** | 同 | 100 |
| 徳島 | …/sys_capa_local03_tr_202610_08.csv | 4,729 | **cp932** | 同 | 55 |
| 高知 | …/sys_capa_local04_tr_202610_08.csv | 4,807 | **cp932** | 同 | 56 |

- 5 本とも cp932（混在なし）。PDF（`sys_capa_*_map_202610_08.pdf`・5 本）も全て【2026年10月1日更新】。
- 取得した CSV は `scripts/experimental/shikoku/csv_202610/` に保存（他社と同じ扱い）。
- 当方の 294 件の `source_url` は 5月版（`…_tr_202605_08.csv`）で、**5 本とも現在 404**。本番の個別ページの出典リンクが 404 を指している。本実行で `source_url` を `_202610_08` に更新すれば直る（エリアページは「取り込んだ公表ファイル（例）」をリンクではなく文字で出しているので、そちらは版の文字が変わるだけ）。

## 2. 版

当方 2026/05/01 → 新 **2026/10/01**。ファイル名・CSV 行0「2026年10月1日更新」・PDF「【2026年10月1日更新】」の 3 点が 5 ファイルとも一致（割れなし）→ last_updated は全レコード 2026-10-01。

## 3. 行数・除外

生 **295** 行 → dedupe 後 **295** 行（`series_dedup` ルール①のみ・除去 0・ルール②不使用 #117）。

注記行の除外 **4 件**（No.欄ホワイトリスト・#120）: 基幹の「*1 2028年11月以降の想定…」「*2 2030年3月以降…」「*3 2026年10月以降…」・高知の「*1 2028年11月以降…」。ほかに全セルが空の行 1（愛媛 103 行目・値なし）。

**No.・名称が空欄で値のある行 1 件を、直前の変電所の別バンクとして読んだ**（#120: 値のある行を黙って捨てない）:

| ファイル | 行 | 原文（No. / 名称 / 一次 / 二次 / 台数 / 設備容量 / 予想潮流 / N-1 / 備考） | 読み方 |
|---|---|---|---|
| 基幹 | 13 | （空）/（空）/（空）/ 110 / 1 / 190 / -171 / 不可♯4 / ※１ | 12 行目の **高知変電所（No.13・187/66kV）** の続き＝ **187/110kV のバンク**。No.・名称・一次電圧を直前の行から引き継いだ。公表 PDF（`sys_capa_kikan00_map_202610_08.pdf` p.4）では No.・名称・一次電圧のセルが縦に結合されており、高知変電所の 2 段目として載っている |

## 4. 突合キー

- **確定**: external_id = `yonden_{file}_{No}`（baseline と同じ体系・294/294 で再構成一致）。
- 同一 No. に複数行（バンク）があるため external_id は一意でない（baseline 48 組・新 CSV 49 組）。(file, No) の組の中で **電圧面 → 設備容量 → 運用容量 → 台数** の順にタイブレーク（#115）。
- slug の枝番は「組の中の CSV 行順 1 行目=無印・2 行目=-2」（初期取込の規則）。

## 5. 増減

| 区分 | 件数 |
|---|---:|
| baseline（microCMS GET・#113） | 294 |
| 新 CSV（dedupe 後） | 295 |
| マッチ | 294 |
| 新規 | 1（高知変電所 187/110kV・§6） |
| 消滅 | 0 |
| 同一No.名称変更（★ブロック） | 0 |
| No. の振り直し | 0 |
| 値が変わったレコード | 208 |
| 変化なし | 86 |
| 取込後の想定総数 | **295**（+0.3%・±10% 以内） |

### フィールド別

| フィールド | 変化 | 新規充足 | 新CSVで「－」（現値あり） |
|---|---:|---:|---:|
| 台数 | 1 | 0 | 0 |
| 設備容量 | 6 | 1 | 0 |
| 運用容量 | 7 | 1 | 0 |
| 運用容量制約要因 | 0 | 0 | 0 |
| 予想潮流 | 31 | 2 | 0 |
| 空容量(当該) | 154 | 0 | **2** |
| 空容量(上位系等) | 0 | 0 | **7** |
| N-1電制適用可能量 | 6 | 0 | 0 |
| 平常時出力制御の可能性 | 0 | **23**（「有り」が新たに付く） | 0 |
| 出力制御対象(当該) | 0 | 1 | **3** |
| 出力制御対象(上位系) | 13 | 14 | 0 |
| 備考 | 2 | 0 | **1** |

「新CSVで「－」（現値あり）」13 件（★要判断 2）。個別の欠けではなく、**公表側の列の書き方の変化**か**状態の変化**によるもの:
- **空容量(上位系等考慮) 7 件 — 列全体が空になった**: 10月版ではこの列が **295/295 行すべて「－」**。現値があった配電塔 7 件（中島 現 1・興居島 現 5・宇和海 現 0・一本松 現 0・一本松第二 現 0・大月 `ydn-kochi-0051` 現 1・西土佐 `ydn-kochi-0052` 現 3）が消えるのはこのため。
- **空容量(当該) 2 件 — 22kV 側バンクの書き方**: 10月版では二次 22kV のバンク **49 行すべてで空容量が「－」**（21 行は予想潮流だけが入る）。5月版の取込で 22kV バンクに空容量があったのは 勝岡 `ydn-ehime-0025-2`（現 9）と 波止浜 `ydn-ehime-0056-2`（現 23）の 2 件だけ。
  - ★**波止浜-2 は現値維持にすると矛盾したレコードになる**: 現値は 空容量 23 ＞ 運用容量 18.5（baseline 294 件中この 1 件だけ）。10月版では 設備容量 28→23・運用容量 18.5→13 に変わるので、空容量 23 を残すと「空容量 23MW ＞ 運用容量 13MW」になる。
- **出力制御対象(当該) 3 件**: 宇和海・一本松・一本松第二配電塔（現「対象」→ 新「－」）。上の上位系 7 件と同じ配電塔群。
- **備考 1 件 — 状態の変化（欠けではない）**: 応神 `ydn-tokushima-0019-2`（66/22）。「◇」は値の無いバンクに付く印で、10月版では「◇」を含む 28 行と N-1「－」の 28 行が一致する。応神-2 は 設備容量・運用容量・予想潮流が 無し→19/19/0 に埋まり（フィールド別の「新規充足」に入っている）、それに伴って「◇」が外れた。

**CC の推奨**: 波止浜-2・勝岡-2 の空容量と、上位系 7 件・出力制御対象(当該) 3 件は**公表どおり空にする**（列の書き方の変化に合わせる。現値維持は 1 件で矛盾を生む）。応神-2 は 10月版の値で更新し「◇」を外す。

**バンク構成の変化 1 件**: 広野 `ydn-tokushima-0055`（66/6.6）は 台数 1→2・設備容量 4→11・運用容量 4→11・空容量 4→2。組の中に 1 行しかないので照合に迷いは無く、PDF（local03 p.6）も 2/11/11。

## 6. 基幹「当方に無い設備群」（§4-a）

基幹 CSV 26 行 ⇔ 当方 `ydn-kikan-*` 25 件。北海道・関西型の丸ごとの欠けは無い。**当方に無いのは 1 件**:

| 想定 slug | 名称 | 電圧面 | 台数 | 設備容量 | 運用容量 | 予想潮流 | 空容量 | N-1 | 備考 |
|---|---|---|---:|---:|---:|---:|---|---|---|
| `ydn-kikan-0013-2` | 高知変電所 | 187/110 | 1 | 190 | 190 | -171 | 「－」 | 不可♯4 | ※１ |

CSV では No.・名称・一次電圧が空欄の行（§3）。PDF では高知変電所の 2 段目（結合セル）。当方の `ydn-kikan-0013`（187/66kV・2 台・570MW）とは別のバンクで、初期取込（5月版）でも取り込まれていなかったと見られる（5月版 CSV は 404 で確認できない）。**追加するかは裁定事項**。

## 7. 枝番の順序照合（§4-b）

マッチした 294 件すべてで、slug の枝番（無印／-2）と新 CSV の組内の行順が一致（**交差 0 件**）。ひうち・三津・三野・上天神などの複数バンクも、空容量・台数で照合した結果、値は入れ替わっていない。

## 8. 空き容量が減った変電所（144 件・うちゼロ化 5 件）

減少は県を問わず広く、1〜7MW の小さな減少が大半（−2MW 28 件・−1MW 26 件・−4MW 22 件・−3MW 22 件 …）。県別 愛媛 50・香川 37・徳島 29・高知 28。

| 変電所 | 県 | 電圧面 | 変化 |
|---|---|---|---|
| 政枝変電所 | 愛媛県 | 66/6 | 35 → **17** MW |
| 朝日町変電所 | 愛媛県 | 66/6 | 41 → **23** MW |
| 今治変電所 | 愛媛県 | 66/6 | 34 → **19** MW |
| 富田変電所 | 愛媛県 | 66/6 | 33 → **20** MW |
| 新居浜変電所 | 愛媛県 | 66/6 | 38 → **25** MW |
| ひうち変電所 | 愛媛県 | 66/6 | 37 → **26** MW |
| 長尾変電所 | 香川県 | 66/6.6 | 18 → **7** MW |
| 丹原変電所 | 愛媛県 | 66/6 | 18 → **8** MW |
| 泉川変電所 | 愛媛県 | 66/6 | 18 → **8** MW |
| 琴平変電所 | 香川県 | 66/6.6 | 28 → **18** MW |

ゼロ化 5 件: 朝倉北変電所（愛媛・3→0）・麻変電所（香川・3→0）・鳴門変電所（徳島・2→0）・湯山変電所（愛媛・1→0）・永瀬変電所（高知・1→0）。

## 9. 空き容量が増えた変電所（10 件・上位 5）

| 変電所 | 県 | 電圧面 | 変化 |
|---|---|---|---|
| 大月配電塔 | 高知県 | 22/6.6 | 1 → **5** MW |
| 若宮変電所 | 愛媛県 | 66/6 | 45 → **47** MW |
| 林変電所 | 徳島県 | 66/6.6 | 0.4 → **2** MW |
| 宇和島変電所 | 愛媛県 | 66/6 | 21 → **22** MW |
| 大浦変電所 | 愛媛県 | 66/6 | 37 → **38** MW |

4 位以下は **+1MW の 7 件が同着**（宇和島・大浦・農人町・三渓・上板・三野・名頃）。表はそのうち 2 件。

## 10. N-1・未算定（三値を潰さない）

- N-1 可否: 新データ 可 **19 件**（現行 19）・可否の変化 **0 件**。可能量の変化 6 件（小数は丸めない #114）。
- **N-1 未算定（「－」）28 件**（現値維持＝現在は全件 false）。全件が二次 22kV のバンク（66/22 が 26・110/22 が 2）。県別 愛媛 14・香川 6・高知 6・徳島 2。一覧は `scripts/experimental/_common/n1_undetermined_shikoku.json`。
- **キューの追加指示（10/3）により `src/data/n1-status.json` に 28 行を足した**（`build_n1_status.py` §7・差分 **+28・削除 0・変更 0**、391→419 件）。**as_of は 10月版の版日付 2026-10-01**（「－」を確かめたのは 10月版で、5月版の CSV は 404 で確かめられないため）。表示側は as_of＝last_updated のときだけ一覧を当てるので、**本実行で last_updated が 2026-10-01 になるまで表示は今のまま**（`verify:grid-fields` 軸5 が 28 件 WARN＝想定どおり・軸4 0・軸6 一致で PASS）。
- 出力制御の可能性が「－」の行: 130 件（当方では空＝現値と同じ扱い）。

## 11. 同一No.名称変更・振り直し

**0 件**（ブロックなし）。

## 12. 電圧階級（§4-d）

マッチ 294 件すべてで、一次電圧から導いた電圧階級が当方の値と一致（差 0）。22kV系 8（配電塔 7＋鈍川変電所）・13.8kV系 2（本山・魚梁瀬変電所＝一次 13kV）・その他 2（鏡川・分三＝一次 6.6kV）も同じ。新規の高知 187/110 は 187kV系。

## 13. 県別件数（現行との対比）

| 区分 | 現行 | 取込後 |
|---|---:|---:|
| 愛媛県 | 100 | 100 |
| 香川県 | 58 | 58 |
| 高知県 | 56 | 56 |
| 徳島県 | 55 | 55 |
| 基幹（府県の記載なし） | 25 | **26**（高知 187/110 を足す場合） |

## §C. 列構成（追補 C）

- 新 CSV のヘッダは 5 本とも同じ 17 列: 変電所No・変電所名・電圧(一次)（kV）・電圧(二次)（kV）・台数・設備容量(100%×台数)(MW)・運用容量値(MW)・運用容量制約要因・予想潮流(MW)・空容量(当該設備)(MW)・空容量(上位系等考慮)(MW)・N-1電制適用可否・N-1電制適用可能量(MW)・平常時出力制御の可能性・平常時出力制御の可能性がある設備(当該設備)・平常時出力制御の可能性がある設備(上位系設備)・備考。基幹だけ末尾に空の列が 10 本あり、全行で空（0 セル）。
- **前回取込（5月版）のヘッダは原本で確かめられない**: `_202605_08` は公表元で 404、Internet Archive にも無い。代わりに、5月版の取込で値が入ったフィールドを baseline（microCMS）で数えた: 16 のデータ列すべてに対応するフィールドに値がある（例: 空容量(上位系等) 7 件・出力制御対象(当該) 11 件・N-1 可能量 19 件・備考 275 件）。**16 列は 5月版にもあった**と判断でき、新 CSV に対応フィールドの無い列も無い。→ **列の増減なしと判断して止めていない**（推定である点を申告）。

## 14. CSV と PDF の全行照合（2026-10-04 追加）

公表 PDF（`sys_capa_{kikan00,local01..04}_map_202610_08.pdf`・724,823／321,888／361,650／488,403／310,823 B）の表を読み、CSV の 295 行（続きの行を含む）と全列（NFKC・空白除去）で照合した。**295/295 行が一致**（不一致 0）。同日に公表された沖縄では CSV と PDF の値が 1 行合わなかったため（沖縄の報告 §14）、この照合を標準の工程にした。

## ★要判断（本実行前に裁定が必要）

1. **基幹 高知変電所 187/110kV バンク（`ydn-kikan-0013-2` 想定）を新規で足すか**。CSV では No.・名称・一次電圧が空欄の続きの行。
2. **新 CSV で「－」になった既存値 13 件の扱い**（空容量(当該) 2・空容量(上位系等) 7・出力制御対象(当該) 3・備考 1）。上位系は列全体が空・22kV バンクの空容量は 49 行すべて空という列単位の変化で、波止浜-2 は現値維持だと 空容量 23 ＞ 運用容量 13 の矛盾になる。CC の推奨は**公表どおり空**（応神-2 は値の充足に伴い「◇」が外れる変化）。
3. （確認）N-1 未算定 28 件は本実行で現値維持（false のまま）＋ `n1-status.json`（as_of 2026-10-01）で「未算定」表示になる。この扱いでよいか。
4. （本実行の作業）294 件の `source_url` を `_202610_08` に更新する（今は 5 本とも 404）。
