# 東京電力パワーグリッド 予想潮流等 取込 dry-run（BU・2026-10-15）

**microCMS への書込はゼロ**（baseline は GET のみ）。本実行は未実施（dry-run を EDAさん／ユウさんが見てから別の GO）。

## (0) 読んだ便と前提

| 項目 | 値 |
|---|---|
| 便（絶対パス） | `C:\Users\kenji\OneDrive\デスクトップ\AI2026\蓄電所ネット\03_5月13日朝_実行\BU_東京電力PG_予想潮流更新_dry-run_2026-10-15.md` |
| 便の sha256 | `feee83b43b7ad4366e4d4619c9730444005001d8dbd8e0f13b245b3a973d160d` |
| スクリプト | `scripts/experimental/shikoku/fetch_baseline.py tpg- scripts/experimental/tepco/baseline_live_2610.json`（GET・18 回）・`scripts/experimental/tepco/parse_tepco_csv_2610.py`（ローカル読取のみ・新規） |
| 詳細値 | `reports/grid-tokyo-dryrun-2026-10-15.json`（JSON の `requires_judgement` はパーサーが出した行単位の列挙＝新規 14 行と欠落 5 件。本書の要判断 1〜4 はそれを局ごとにまとめ、検算・7 月版・公表 PDF との照合で分かったこと〔2 の分け方・4〕を足したもの）・正規化行 `scripts/experimental/tepco/tepco_csv_2610_normalized.json`・N-1 未算定の一覧 `scripts/experimental/_common/n1_undetermined_tokyo.json` |
| 取得した CSV | `scripts/experimental/tepco/csv_2610/csv_yosochoryu_{area}.zip` ×14（7 月版 `csv_2607/` と同じ扱い） |
| 停止条件 | rm／Remove-Item 0・push --force 0・.env 表示 0（読み込みのみ）・microCMS 書込 0 |

**検算（読取専用のサブエージェント 1 体・`wf_7c29eed2-96d`）**: パーサーを読まずに、ZIP をメモリ上で読む独自のコードで数え直した。一致: 14 本の encoding・列数・データ行（計 1,784）・外した行 36・マッチ 1,718・新規 14・消滅 0・値が変わったレコード 306・空容量（当該）の減 155／ゼロ化 39／増 59（slug の集合まで一致）・列ごとの変化数・N-1 未算定 18（slug まで一致）・可 188→202・新規 14 の同名既存の slug・県別の取込後。食い違い 1 件（下の §3 の「再掲のうち既存レコードのある 2 行」）は、パーサーの規則（既存の external_id を持つ行は除去しない＝`series_dedup` の仕様）で説明がつき、数え方の定義の差だった。検算の指摘で本文を直したもの: §3（既存の重複 2 組）・§5 (a)（7 月版との比較・茨城 2 局の判定）・要判断 2 と 4。
- 行番号は CRLF で数えたレコード番号（ヘッダ 6 行目のセルが改行を含むため、物理行で数えるとデータ行が +1 ずれる）。
- N-1 可否の未算定のセルは半角の「-」（U+002D）。全角の「－」は 0 件。栃木は予想潮流・N-1 量の空欄をカタカナの長音「ー」（U+30FC）で書く（各 95 セル・パーサーも空として扱っている）。N-1 可否の「不可 ♯２」（U+266F と全角２）2 件（tpg-1700 新福島・tpg-1707 東群馬）は当方も false のまま＝変化なし。

## 要約

| 項目 | 結果 |
|---|---|
| 版 | 当方 **2026/07/10** → 新 **2026/09/30**（更新履歴の 2026年9月30日「予想潮流を更新」・14 本とも Last-Modified 2026-09-30。CSV の先頭メタ行は**フォーマット改定日**「2026年09月02日更新」で、版の日付ではない）。系統レベルごとの日付は CSV にもページにも無い＝**割れを示す材料なし**（§2） |
| 行数 | 生 **1,784** → 再掲の除去後 **1,732**（除去 52＝66kV 系列の No. で同じ局を再掲した同名同値の行） |
| 増減 | baseline 1,718（凍結 1 を除く）・マッチ **1,718**・新規 **14**（**既存の局を別の No. で載せた行**＝7 月版では本体と全値同じだった 66kV 系列の再掲 7＋23区ファイルの値 0 の参照 7。茨城 2 局は値が本体と食い違い再掲と断定できない・§5）・消滅 **0**・名称変更 **0**・振り直し **0**・値が変わったレコード **306**・取込後 1,718（新規 14 を足さない案）／1,732（足す場合 +0.8%） |
| 空容量（当該）の減少 | **155 件**（うち**ゼロ化 39 件**＝栃木 20・千葉 6・埼玉 4・静岡 3・茨城 3・東京 1・神奈川 1・群馬 1）・増加 59 件 |
| N-1 | 突き合った 1,718 件で可否の変化 **0**・未算定（「-」）**18 件**（現行の一覧は東京 13 件。現値維持＋一覧） |
| 欠落 | 「出力制御の可能性」が「有り」→ 空欄 **5 件**（現値維持か公表どおり空かは要判断） |
| **要判断** | **4 件**（新規 14 行を足さない案でよいか／再掲の行と本体の行で値が食い違う 7 局のどちらを採るか（埼玉 5 は本体を採る案・茨城 2 は分けて裁定）／出力制御の可能性の欠落 5 件の扱い／既存の重複 4 組を本便で触らない案でよいか） |

## 1. 取得ファイル（2026-10-15 に公表ページの href を実取得・L-EIC-019）

公表ページ: https://www.tepco.co.jp/pg/consignment/system/ の「需要・送配電に関する情報」→ 系統の予想潮流等。CSV(ZIP) の href は `/pg/consignment/system/pdf/csv_yosochoryu_{area}.zip`（クエリなし）。7 月版と同じ 14 本の名前。

| area | 見出し | ZIP バイト | 変電所 CSV バイト | encoding 実測 | 列数 | データ行 | 7 月版から |
|---|---|---:|---:|---|---:|---:|---|
| kikan | 基幹系統 | 5,410 | 5,770 | utf-8-sig | 19 | 28 | 変わった（7 月版は 24 列） |
| tochigi | 栃木県 | 6,777 | 21,426 | utf-8-sig | 19 | 112 | 変わった |
| gunma | 群馬県 | 6,265 | 16,745 | utf-8-sig | 19 | 116 | 変わった（7 月版は cp932） |
| ibaraki | 茨城県 | 7,294 | 24,266 | utf-8-sig | 19 | 137 | 変わった |
| saitama | 埼玉県 | 8,102 | 25,169 | utf-8-sig | 19 | 231 | 変わった |
| chiba | 千葉県 | 8,039 | 30,176 | utf-8-sig | 19 | 201 | 変わった |
| tokyo | 東京都[23区] | 7,907 | 52,261 | utf-8-sig | 19 | 417 | 変わった |
| tama | 東京都[多摩地区] | 4,044 | 13,840 | utf-8-sig | 19 | 112 | 変わった |
| kanagawa | 神奈川県 | 9,282 | 34,681 | utf-8-sig | 19 | 266 | 変わった |
| yamanashi | 山梨県 | 3,784 | 9,157 | utf-8-sig | 19 | 77 | 変わった（7 月版は cp932） |
| shizuoka | 静岡県［富士川以東］ | 4,277 | 12,212 | utf-8-sig | 19 | 81 | 変わった（7 月版は cp932） |
| fukushima | 福島県[一部] | 1,712 | 3,216 | utf-8-sig | 19 | 1 | 変わった |
| nagano | 長野県[一部] | 1,769 | 3,430 | utf-8-sig | 19 | 3 | 変わった |
| niigata | 新潟県[一部] | 1,447 | 3,287 | utf-8-sig | 19 | 2 | 変わった |

- 14 本とも応答ヘッダ `Last-Modified: Wed, 30 Sep 2026 04:25:10〜14 GMT`。ZIP の sha256 は 14 本とも 7 月版（`csv_2607/`）と違う（値は JSON の `files[]`）。
- **encoding**: 今回は 14 本とも utf-8-sig（strict）で読めた（7 月版は群馬・山梨・静岡が cp932）。ファイルごとに strict で実測した結果は JSON の `encoding_tried`。
- **基幹の列が 24 列 → 19 列**（7 月版の基幹は「ﾏｽｷﾝｸﾞ」「当該設備名称の定義」「電制適用前運用容量」「既設OLR量」の列があった。今回は県別と同じ 19 列）。新しいパーサーは 19 列で読む（列の見出しを 14 本とも確認）。
- 先頭メタ行は 14 本とも「＜送電線_予想潮流・空容量のフォーマット＞2026年09月02日更新」（7 月版は「2026年06月22日更新」）。前回の取込の実査どおり、これは**フォーマットの改定日**で、データの公表日ではない（変電所のファイルにも「送電線_」と書かれている＝TEPCO 側の流用）。
- 本番の 1,719 件の `source_url` はすべて公表ページ（`https://www.tepco.co.jp/pg/consignment/system/`）で、ファイルの URL ではない＝版が変わってもリンク切れにならない。

## 2. 版

当方 2026/07/10（1,718 件。ほかに 2026/04/23 が 1 件＝凍結の tpg-1623）→ 新 **2026/09/30**。

- 根拠: 更新履歴（https://www.tepco.co.jp/pg/consignment/system/information/index-j.html・公表ページにも同じ一覧）の逐語「2026年9月30日 「需要・送配電に関する情報」の予想潮流を更新いたしました。」と、14 本の ZIP の Last-Modified（全て 2026-09-30）。
- 系統レベルごとの日付: 8/21 の項は「「需要・送配電に関する情報」の予想潮流について、配電系統（22kV以下）を更新いたしました。なお、基幹系統・地域供給系統についてはデータメンテナンスのため９月中の更新を予定しております。」。9/30 の項には系統レベルの記載が無い。CSV にも系統レベルごとの日付の列・行は無い。14 本の ZIP は全て 9/30 に差し替わっている。**割れを示す材料は無い**ので、全レコードを 2026-09-30 とする案（#121 のレコード単位の last_updated は、割れが無いので全件同じ値になる）。8/21 の配電の更新分が 9/30 の ZIP にどう入っているかは、ページからは断定できない（便の注記どおり）。

## 3. 行数・除外

- データ行（No.欄が「変… kV n」「変… 配電用変電所 n」の形＝ホワイトリスト・#120）: 生 **1,784** 行。
- 外した行 **36**（設備の行は無い）: 各ファイルの 5・6 行目＝列の見出しの続き（28）、「以上」だけの見出しの断片（2）、表の下に離れて置かれた 1 セル＝運用容量の列に「1,113」だけで No.・名称が無い（基幹・山梨・静岡・福島・長野・新潟の各最終行・6）。
- **再掲の除去**（`_common/series_dedup.py`・ルール①のみ・ルール②不使用＝便・#117）: 66kV 系列の No. の行で、同じファイルに同名の非 66kV 系列の行があり、運用容量・予想潮流・設備容量・台数が全て同じ行を除いた＝**52 行**（栃木 8・群馬 5・茨城 3・埼玉 1・千葉 4・23区 6・多摩 2・神奈川 13・山梨 3・静岡 6・長野 1）。例: 「変栃木県 66kV 1 那須野」＝「変栃木県 154kV 1」と同名同値。電圧面は比べていない（再掲の行にも電圧はあるが、本体と同じ 154/66 等）。名称が空の行は同名判定の対象にしない（共通関数の既定）。
- 除去後 **1,732** 行。
- **既存の重複 2 組（検算で判明・本便では触らない）**: 同じファイルの同名同値の 66kV 系列の行のうち 2 行は、当方に別レコードとして既に入っているため除去していない（`series_dedup` は既存の external_id を持つ行を常に残す）。千葉 26 行 `変千葉県 66kV 9` 外房＝tpg-0591 外房(2)（tpg-0590 外房(1)＝`154kV 7` と 3 台・600・450・−582・N-1 120 が同じ）と、山梨 13 行 `変山梨県 66kV 2` 山梨変電所＝tpg-1552 山梨変電所(2)（tpg-1551＝`154kV 3` と 4 台・560・381・−239・N-1 151 が同じ）。どちらも createdAt 2026-06-22（#111 の再掲除去より前の投入）で、7 月版・9 月版とも値は変わらない＝今回の更新対象にならない。依頼の定義どおりに再掲を数えると 54 行（52＋この 2）。ほかに別ファイル間の同名同値が 2 組ある（tpg-1699 新福島(2)＝`変福島県（一部） 66kV 1` と tpg-1700 新福島(3)＝`変基幹 275kV 1-2`・tpg-0373 武蔵野＝`変埼玉県 154kV 16` と tpg-1189 武蔵野＝`変東京都（多摩地区） 154kV 5`）。扱いは要判断 4。

## 4. 突合キー

- **確定**: external_id = No.欄の文字列（全角空白を半角・連続空白を 1 つに）。baseline の external_id と同じ体系で、1,718/1,718 が external_id で当たった。
- 同じ external_id に複数行があるときは 電圧面 → 設備容量 → 運用容量 → 台数 → 行順 でタイブレーク（#115）。今回は baseline・新 CSV とも 1 組だけ: `変埼玉県 66kV 11` 京北（baseline tpg-0365 京北(2) 275/66・600 MW と tpg-0366 京北(3) 154/66・400 MW／新 CSV 32 行 154/66・400 と 33 行 275/66・600）。電圧面で一意に決まった（CSV の行順は baseline の slug 順と逆）。
- 数値は float で比べる（#114。CSV の「3,000」等はカンマを除く）。
- 名称は baseline 側の末尾の「(1)」等（初期取込の PDF 由来のバンク番号）を外して比べた。

## 5. 増減

| 区分 | 件数 |
|---|---:|
| baseline（凍結 1 を除く） | 1,718 |
| マッチ | 1,718 |
| 新規（CSV にだけある行） | **14**（下・既存の局を別の No. で載せた行） |
| 消滅（baseline にだけある） | **0** |
| 同一 No. の名称変更 | 0 |
| No. の振り直し | 0 |
| 値が変わったレコード | **306**（変化なし 1,412） |
| 取込後 | 1,718（新規を足さない案）／1,732（足す場合 +0.8%・±10% 以内） |

列ごとの変化（マッチした 1,718 件）:

| 列 | 値が変わった | 空→値 | 値→空 |
|---|---:|---:|---:|
| 台数 | 2 | 0 | 0 |
| 設備容量 | 6 | 0 | 0 |
| 運用容量 | 15 | 0 | 0 |
| 予想潮流 | 74 | 0 | 0 |
| 空容量（当該） | 214 | 0 | 0 |
| 空容量（上位系等考慮） | 66 | 0 | 0 |
| N-1電制適用可能量 | 4 | 0 | 0 |
| 平常時出力制御の可能性 | 0 | 7 | **5** |
| 備考 | 1 | 1 | 0 |

**新規 14 行の中身**（どれも当方に同名の既存レコードがある局。茨城 2 局は再掲と断定できない）:

(a) **同じファイルの 154kV 系列の局を、66kV 系列の No. で再掲した行で、値が本体の行と食い違うもの 7 行**（再掲の除去は同値のときだけなので残った）:

| 新 CSV の行 | 局 | 再掲の行（66kV 系列）の値 | 本体の行（154kV 系列）の値 | 当方の既存（7 月版） |
|---|---|---|---|---|
| 埼玉 31 行 `変埼玉県 66kV 10` | 東八潮 | 運用 435・予想潮流 75・設備 600 | `154kV 9`: 435・**74**・600 | tpg-0363: 435・75 |
| 埼玉 34 行 `66kV 12` | 鳩ヶ谷 | 609・130・750 | `154kV 11`: 609・**129**・750 | tpg-0367: 609・130 |
| 埼玉 35 行 `66kV 13` | 笹目 | 454・77・600 | `154kV 12`: 454・**74**・600 | tpg-0368: 454・77 |
| 埼玉 25 行 `66kV 4` | 奥秩父 | 147・−74・180 | `154kV 7`: 147・**−82**・180 | tpg-0361: 147・−74 |
| 埼玉 28 行 `66kV 7` | 岩槻 | 554・89・700 | `154kV 4`: 554・**76**・700 | tpg-0357: 554・89 |
| 茨城 20 行 `変茨城県 66kV 6` | 茨城 | **555**・−469・**600** | `154kV 5`: 554・−469・700 | tpg-0227: 555・−523 |
| 茨城 23 行 `66kV 9` | 霞ヶ浦 | **482**・−724・**600** | `154kV 8`: 525・−724・700 | tpg-0231: 608・−883 |

**7 月版との比較**（`csv_2607/` の同じ行・ローカルで読んだ）: 7 月版では 7 局とも、66kV 系列の行が本体の行と**全値同じ**（だから 7 月は再掲として除去された）。9 月版では本体の行だけが動いた:

| 局 | 7 月版（本体＝再掲） | 9 月版 本体の行 | 9 月版 再掲の行 |
|---|---|---|---|
| 埼玉 5 局 | 上表の「当方の既存」と同じ | 予想潮流だけ変化 | **7 月版のまま全値同じ**（更新されていない） |
| 茨城 | 600・555・−523・N-1 15 | **700・554**・−469・N-1 **111** | 600・555・**−469**・N-1 15（予想潮流だけ本体と同じに動いた） |
| 霞ヶ浦 | 700・608・−883・N-1 57 | 700・**525**・−724・N-1 **140** | **600・482**・−724・N-1 **88**（7 月版とも本体とも違う） |

- 埼玉の 5 局は、再掲の行が 7 月版のまま残ったと見るのが自然（新しい設備ではない）。
- 茨城の 2 局は**再掲と断定できない**（値が本体とも 7 月版とも一致しない行がある）。茨城の本体の行の新しい値（設備 700・運用 554・N-1 111）は、埼玉の `154kV 4` 岩槻（700・554・N-1 111）と 3 値が同じ（偶然か転記かは CSV からは判別できない）。
- 公表 PDF（`/pg/consignment/system/pdf/ibaraki_yosochoryu.pdf`・`saitama_yosochoryu.pdf`・どちらも Last-Modified 2026-09-30・curl で scratchpad に取得・sha256 `b02385ee…`／`22be4271…`）の変電所の表（茨城 p.26・埼玉 p.24）は、7 局 14 行とも CSV と**同じ値**だった（表紙は「2026年9月2日時点における系統状況から作成」）。PDF は判定の材料にならない。

**案**: 当方の既存レコードは本体の行（154kV 系列の No.）に紐づいているので、本体の行の値で更新し、再掲の行は取り込まない。茨城・霞ヶ浦の 2 局は、本体の値を採るか・現値維持にするかを要判断 2 で分けて裁定してもらう。

(b) **23区のファイルに載る多摩地区・埼玉の局の参照行 7 行**（値が全て 0）: `変東京都（23区） 66kV 11 南多摩`・`14 北多摩`・`15 聖蹟桜ヶ丘`・`2 青梅`・`6 武蔵野`・`7 多摩`・`8 昭島`。運用容量・予想潮流・設備容量が 0 で、同じ名前の局が多摩のファイル（と武蔵野は埼玉のファイル）に値つきで在り、当方にも既存（tpg-1193・1194・1186・1190・1189/0373・1192・1184）。7 月の取込で「他地区写像」として除いた 7 行と同じ型（今回はルール②を使わないので残った）。7 行とも N-1 可否が「可」なので、足すと N-1 可が 202 になる（足さなければ 188 のまま）。**取り込まない案**。

## 6. 当方に無い設備群

無い。external_id の頭（例「変基幹 275kV」「変栃木県 154kV」「変東京都（23区） 66kV」）ごとに baseline の件数と除去後の CSV の行数を比べると、違うのは新規 14 行の出た 3 系列だけ（埼玉 66kV 10→15・23区 66kV 6→13・茨城 66kV 5→7）。基幹は baseline 28・CSV 28 で一致（北海道 35・関西 79 のような基幹の丸ごとの欠けは無い）。

## 7. 空容量（当該）が減った・ゼロになった変電所

減った **155 件**（うちゼロ化 **39 件**）・増えた **59 件**（マッチした 1,718 件で、両方に値のあるもの）。

減った上位 10:

| slug | 局 | 都県 | 7 月版 | 9 月版 | 差 |
|---|---|---|---:|---:|---:|
| tpg-0894 | 東海町(2) | 東京都 | 136 | 68 | −68 |
| tpg-0888 | 六郷(2) | 東京都 | 20 | 0 | −20 |
| tpg-0059 | 粟野 | 栃木県 | 19 | 0 | −19 |
| tpg-0711 | 大洲 | 千葉県 | 19 | 0 | −19 |
| tpg-1317 | 横浜(3) | 神奈川県 | 19 | 0 | −19 |
| tpg-0045 | 通洞 | 栃木県 | 19 | 2 | −17 |
| tpg-0051 | 鹿沼 | 栃木県 | 14 | 0 | −14 |
| tpg-0053 | 市塙 | 栃木県 | 14 | 0 | −14 |
| tpg-0055 | 清原 | 栃木県 | 14 | 1 | −13 |
| tpg-0052 | 茂木 | 栃木県 | 19 | 7 | −12 |

ゼロ化 39 件の都県: 栃木 20・千葉 6・埼玉 4・静岡 3・茨城 3・東京 1・神奈川 1・群馬 1。栃木は 20 局がゼロになった（粟野・鹿沼・市塙・烏山・宝積寺・梅沢・犬伏・川治・黒磯・湯津上・所野・二宮・東山・喜連川・東足利・関谷・石橋・葛生・都賀 ほか。全件は JSON の `cap_decreased.all`）。

増えた上位 5: tpg-0834 南鞘町(2)（東京都）20→59・tpg-0062 宇都宮（栃木県）0→19・tpg-0091 本郷町（栃木県）0→17・tpg-0061 宿郷（栃木県）3→19・tpg-0074 砂田（栃木県）2→18。

## 8. 未算定で boolean が潰れる件数（現値維持）

N-1電制適用可否が「-」（未算定）の行 **18 件**（現値はどれも false）。既定どおり**上書きせず現値維持＋一覧**（`scripts/experimental/_common/n1_undetermined_tokyo.json`・`build_n1_status.py` の入力にできる形・三値を潰さない）: 新木更津5・8B（tpg-0595）・溝原・西岬・神戸・犬石・長尾・塩浦（千葉 tpg-0608〜0613）・向堀・西平（tpg-0389・0390）・身延(1)・紅葉台(1)・富士豊茂(1)・富士桜(1)・富士ヶ嶺(1)（山梨 tpg-1559〜1567）・塩原第１〜第３（栃木 tpg-0017〜0019）・三枚橋(1)（tpg-1359）。現行の一覧（`_common/n1_undetermined.json`）の東京は 13 件。

## 9. 同一 No. の名称変更・差し替えの疑い

**0 件**（1,718 件とも、baseline の名称（末尾の「(n)」を外したもの）と CSV の名称が一致）。

## 10. N-1電制の変化

突き合った 1,718 件で、可否の変化 **0 件**（未算定 18 件は比べていない）。N-1電制適用可能量の値の変化 4 件。

## 11. 県別件数の対比

| 都県 | 現行 | 取込後（新規を足さない案） | 新規 14 を足した場合 |
|---|---:|---:|---:|
| 東京都 | 516 | 516 | 523 |
| 神奈川県 | 255 | 255 | 255 |
| 埼玉県 | 229 | 229 | 234 |
| 千葉県 | 202 | 202 | 202 |
| 茨城県 | 133 | 133 | 135 |
| 群馬県 | 116 | 116 | 116 |
| 栃木県 | 107 | 107 | 107 |
| 静岡県 | 77 | 77 | 77 |
| 山梨県 | 75 | 75 | 75 |
| 福島県 | 3 | 3 | 3 |
| 長野県 | 3 | 3 | 3 |
| 新潟県 | 2 | 2 | 2 |

（現行は baseline の prefecture・凍結 1 を除く。基幹のレコードも prefecture を持つのでどこかの都県に入る。）

## 12. 凍結除外 7 件の扱い

東京に当たるのは **tpg-1623 湯船** の 1 件だけ（`src/data/substations-frozen.json`・`drop_frozen` で baseline から除外。理由「2026年7月10日公表CSVに不掲載。廃止の事実は確認できないため削除・301はせず凍結」）。9 月版の CSV にも「湯船」の行は無い＝凍結のまま。ほかの 6 件（egz-kikan-x・万波・玄妙・美豆・金剛南・金剛中）は他社のレコードで、この dry-run の対象外。

## 要判断

1. **新規 14 行を取り込まないか**（§5。(a) 7 行＝154kV 系列の局の 66kV 系列での再掲、(b) 7 行＝23区のファイルの他地区の局の参照で値が 0）。案: 取り込まない（取込後 1,718 件のまま）。
2. **再掲の行と本体の行で値が食い違う 7 局のどちらを採るか**（§5 (a)）。当方の既存は本体の行（154kV 系列の No.）に紐づいているので、案: 本体の行の値で更新する。(i) 埼玉 5 局（予想潮流 75→74・130→129・77→74・−74→−82・89→76）は再掲の行が 7 月版のまま＝本体を採る案で迷いは小さい。(ii) 茨城 tpg-0227（設備 600→700・運用 555→554・N-1 量 15→111・予想潮流 −523→−469）と霞ヶ浦 tpg-0231（運用 608→525・N-1 量 57→140・予想潮流 −883→−724）は、再掲の行が本体とも 7 月版とも違い、茨城の新しい値は埼玉の岩槻と 3 値が同じ。本体を採るか、この 2 局だけ現値維持（予想潮流だけ更新）にするか。公表 PDF の表は CSV と同じ値で判定の材料にならなかった。
4. **既存の重複 4 組の扱い**（§3。tpg-0590/0591 外房・tpg-1551/1552 山梨変電所＝同じファイルの再掲・tpg-1699/1700 新福島・tpg-0373/1189 武蔵野＝別ファイルの再掲）。案: 本便の更新では触らない（値はどれも変わらない）。凍結除外にするかは別の便で（#111・#120 の凍結除外の前例）。
3. **「平常時出力制御の可能性」が「有り」→ 空欄になった 5 件**（tpg-1579 八ツ沢・tpg-1580 富浜・tpg-0089 足利・tpg-0097 山辺・tpg-0103 御厨）の扱い（現値維持か公表どおり空か）。四国の 10/5 の本実行の裁定では「公表どおり空（null）」だった。

## 本実行の工程（承認後・便のとおり）

書込前プラン機械検査（承認数値とプランの完全一致）→ 逐次 400ms・並列なし → GET 全件照合 不一致 0 → build → `verify:grid-fields` 3 軸 → push → 素URL判定（cache/age 記録・TTL 窓待ち切り）→ 30 分監視。「変電所空き容量DB」API には webhook が無い（#125 追記）＝一括 PATCH でビルドは起きず、反映は push のビルド。書込の前に対象の詳細ページを開かない（#127）。共通 applier は `scripts/experimental/_common/apply_substations_plan.ts`（baseline の id を使う・既定 dry run）。

## 申告・一時物

- 停止条件: rm／rmdir／Remove-Item 0・push --force 0・.env 表示 0・microCMS 書込 0（GET 18 回＝baseline の取得）。
- 公表サイトへのアクセス: 公表ページ・更新履歴ページの HTML（curl）と ZIP 14 本（curl）。検算の後に、要判断 2 の確認材料として公表 PDF 2 本（茨城・埼玉の予想潮流）を curl で scratchpad（`bu_pdf/`・応答ヘッダの控えも同じ場所）に取り、pdfplumber で表を読んだ（CSV と同じ値だった・§5）。ブラウザは使っていない。
- 応答ヘッダの控え（`*.zip.hdr`・14 本）をはじめリポジトリの `scripts/experimental/tepco/csv_2610/` に作ってしまったので、消さずに scratchpad（`bu_hdr/`）へ `mv` で移した。
- リポジトリに足したもの: `scripts/experimental/tepco/csv_2610/`（ZIP 14 本）・`baseline_live_2610.json`・`parse_tepco_csv_2610.py`・`tepco_csv_2610_normalized.json`・`scripts/experimental/_common/n1_undetermined_tokyo.json`・本書と JSON。コード（src）の変更 0。

- サブエージェント: 検算役 1 体（`wf_7c29eed2-96d`・Bash 23 回・PowerShell 1 回〔文字コードの確認だけ〕）。記録を機械で検査し、削除・git の書込・.env の参照・microCMS への接続・ファイルの書込（open の書込モード・リダイレクト・mkdir）は 0。ZIP と baseline はメモリ上で読んだ。ブラウザ・Claude in Chrome は使っていない。
- 一時物（リポジトリの外・scratchpad・消していない）: `bu_hdr/`（ZIP の応答ヘッダ 14 本）・`bu_pdf/`（PDF 2 本と応答ヘッダ）・`bu_compare_0710.py`（7 月版との比較）・`bu_pdf_scan.py`（PDF の表の読取）・`usage_recount.mjs`（検算役の操作の検査）。
