# T5 騒音便 — 蓄電所の騒音・離隔の目安チェッカー `/tools/noise-check`（距離減衰 × 騒音規制法の規制基準の範囲）（2026-10-12・CC）

**コードのみ・microCMS 書込 0（GET も 0）。**

## (0) 読んだ便

| 項目 | 値 |
|---|---|
| 便ファイル | `C:\Users\kenji\OneDrive\デスクトップ\AI2026\蓄電所ネット\03_5月13日朝_実行\T5_騒音便_騒音・離隔の目安チェッカー_noise-check_距離減衰と騒音規制法の規制基準_Claude_Code投入_2026-10-10起草_ユウ.md`（6,579 バイト・最終更新 2026-10-10 19:23 JST） |
| 指示 | `_QUEUE.md` の GO 行（ユウ 10/10 19:50・根拠 9/27 委任・ツール 8 本スケジュール 便 G）。同日の補助金 PATCH 便（DONE `b013d29`）の後に実行 |
| 新規（4） | `src/lib/noise-check.ts`（計算・告示の定数・注記・出典）・`src/components/NoiseChecker.tsx`・`src/app/tools/noise-check/page.tsx`・`scripts/verify-noise-check.ts` |
| 変更（4） | `src/app/tools/page.tsx`（カード）・`src/app/sitemap.ts`・`package.json`（verify:noise-check を prebuild に・`verify:noise-check:fetch` は手で回す）・`src/data/source-documents.json`（台帳 11 種追加＋「騒音規制法」の used_in） |

## 結論（先に）

- `/tools/noise-check` を作った（force-static・入力は保存も送信もしない・冒頭 1 行は便の逐語）。音源 最大 10 行（種類はプルダウン 6 種・台数・1 台の騒音レベル・測定距離・1 台の原動機の定格出力）と、受音点までの距離・防音壁などの減衰量・区域の区分（第一〜四種／不明）・時間の区分（昼間／朝・夕／夜間）・学校等の周囲 50m のただし書を入れると、合成レベル・告示の範囲との位置（3 区分・合否とは言わない）・範囲の上限／下限まで下がる距離・特定施設の注記が出る。
- 焼き込んだ数値は**告示の範囲 12 セル**と**施行令 別表第一 第二号の 7.5kW** だけ。告示の表は環境省のページの HTML から機械的に抜いた（手で写していない）。自治体の値は持たず、確認先（環境省・東京都・大阪府・総務省 公害苦情相談窓口）へ。
- 式は公開の一次 3 つで確かめた（宮城県「騒音の尺度」・国総研資料 第714号・厚労省 基発0420第2号 別紙4）。便が挙げた環境省／国交省の技術指針と JIS Z 8731 には式が無い・公開されていないので使っていない（(4) 4）。
- **便の前提と一次の食い違いを 3 点**、実装で一次に合わせた（(4) 1〜3）: 規制基準は**敷地の境界線**の許容限度（受音点を「最寄りの住居等」から改めた）／**電気工作物である特定施設には騒音規制法の届出（第6〜11条）が適用されない**（第21条）／施行令 別表第一 第二号の**現行の文言**（令和3年改正で空気圧縮機に環境大臣の指定の除外）。
- commit `cad7f8c`（17:01 push・Vercel success 17:09:41）。本番（素 URL）で `/tools/noise-check` 200・初期 DOM の検査 ok（告示の表 12/12・出典 12/12・禁止語 0）・/tools のカードと sitemap 各 1。
- レビュー役（読取専用）3 本で 62 件（major 3）→ 全部直して再レビュー 1 本で major 0（修正で入った minor 2 件も直した）。故障注入 7 種はすべて検出。

## (1) 一次の逐語（範囲の表・式）

取得: 2026-10-12 15:55〜16:15 JST（調べ役 5 本＋反証役 5 本の workflow `wf_c250c8c7-b51`、のち CC が 16:14〜16:15 に Chrome UA の curl で 14 本取り直し。全て HTTP 200・バイト数は調べ役の記録と一致）。

### 1-1. 告示「特定工場等において発生する騒音の規制に関する基準」（昭和43年 厚生省・農林省・通商産業省・運輸省告示第1号）

出典: 環境省 法令・告示・通達 https://www.env.go.jp/hourei/07/000052.html（HTTP 200・49,180 B・last-modified Sun, 02 Aug 2026 21:08:25 GMT）。e-Gov には収録なし（API v2 の題名検索 0 件）。改正一覧の最後は平成27年4月20日 環境省告示第67号。

| 区域の区分 | 昼間 | 朝・夕 | 夜間 |
|---|---|---|---|
| 第一種区域 | 四十五デシベル以上／五十デシベル以下 | 四十デシベル以上／四十五デシベル以下 | 四十デシベル以上／四十五デシベル以下 |
| 第二種区域 | 五十デシベル以上／六十デシベル以下 | 四十五デシベル以上／五十デシベル以下 | 四十デシベル以上／五十デシベル以下 |
| 第三種区域 | 六十デシベル以上／六十五デシベル以下 | 五十五デシベル以上／六十五デシベル以下 | 五十デシベル以上／五十五デシベル以下 |
| 第四種区域 | 六十五デシベル以上／七十デシベル以下 | 六十デシベル以上／七十デシベル以下 | 五十五デシベル以上／六十五デシベル以下 |

- 表は 1 つの `<td>` に 2 つの `<div>`（以上／以下）。見出し「時間の区分／区域の区分｜昼間｜朝・夕｜夜間」（朝と夕は 1 列）。
- 区域の定義（第一条第2項）・時間の区分の候補（備考1）・ただし書（第2〜4種の学校等の周囲おおむね 50m は「定める値以下当該値から五デシベルを減じた値以上とすることができる」）・第二条（町村の範囲は「基準の下限値以上」）を逐語で画面に。
- 令和2年3月30日 環境省告示第35号による改正（長野県資料が「最終改正」と書く）は国の一次で確かめられなかった（環境省ページの備考4は「日本工業規格」のまま）。画面では備考4（測定方法）を引いていないので影響なし。

### 1-2. 騒音規制法（e-Gov 343AC0000000098・HTTP 200・98,354 B・最新改正 令和八年法律第二十二号＝2026-07-01 施行）

- 第2条第2項「この法律において「規制基準」とは、特定施設を設置する工場又は事業場（以下「特定工場等」という。）において発生する騒音の特定工場等の敷地の境界線における大きさの許容限度をいう。」
- 第3条第1項（指定＝都道府県知事、市の区域内は市長）・第4条第1項（環境大臣が定める基準の範囲内で規制基準を定める）・第4条第2項（町村は条例で代わりの規制基準）・第5条（遵守）
- 第6条第1項「指定地域内において工場又は事業場（特定施設が設置されていないものに限る。）に特定施設を設置しようとする者は、その特定施設の設置の工事の開始の日の三十日前までに、環境省令で定めるところにより、次の事項を市町村長に届け出なければならない。」
- 第21条第1項「電気事業法（昭和三十九年法律第百七十号）第二条第一項第十八号に規定する電気工作物、…である特定施設を設置する者については、第六条から第十一条までの規定並びに第十二条第二項及び第十三条の規定（第九条に係る部分に限る。）を適用せず、電気事業法、ガス事業法又は鉱山保安法の相当規定の定めるところによる。」

### 1-3. 騒音規制法施行令（e-Gov 343CO0000000324・HTTP 200・29,198 B・最新改正 令和三年政令第三百四十六号＝2022-12-01 施行）

- 別表第一 第二号「空気圧縮機（一定の限度を超える大きさの騒音を発生しないものとして環境大臣が指定するものを除き、原動機の定格出力が七・五キロワット以上のものに限る。）及び送風機（原動機の定格出力が七・五キロワット以上のものに限る。）」
- 別表第一（全 11 号）に「変圧器」「パワーコンディショナ」「インバータ」「電力変換」「冷凍機」「空気調和」「冷却塔」「蓄電池」の語は 0。

### 1-4. 式

| 式 | 一次（逐語） |
|---|---|
| 距離減衰 L(d) = L(r0) − 20 log10(d ÷ r0) | 宮城県「騒音の尺度」（https://www.pref.miyagi.jp/documents/13403/95295.pdf・15,205 B）「発生源を点音源と見なせる場合、発生源からｒ メートル離れた位置での騒音レベルがＬ デシベルのとき、…Ｌ₂ = Ｌ₁ − ２０Ｌog₁₀（ｒ₂／ｒ₁）」・例「９０−２０log（３０／１） ＝９０−２９．５ ＝６０．５ デシベル」（**チェッカーで同じ入力→60.5 dB を確認**） |
| 合成 L = 10 log10 Σ 10^(Li ÷ 10) | 宮城県「騒音の尺度」「Ｃ＝１０Ｌog（１０Ａ／１０＋１０Ｂ／１０）」（2 音源）・国総研資料 第714号 4.2 解説4.2.13「L_Aeff = 10·log10 Σ 10^(L_Aeff,i/10)」（PDF 27 頁・Σ 一般形） |
| 同じ n 台 +10 log10(n) | 合成の式から導いた（式の形の一次は見つからず）。宮城県の表「２倍（騒音レベルが同じ発生源が２台） 約 ＋ ３デシベル」「１０倍（…１０台） 約 ＋１０デシベル」と一致 |
| 半自由空間の点音源（音響パワーレベル基準） | 厚労省 基発0420第2号 別紙4「Lp＝Lw−20log10 r−8」（屋外作業場で周辺に建物や壁等がない場所）・国総研 解説4.2.14（2πr²）。r0 基準の式と同じ減り方（倍距離 20 log10 2 ≒ 6.02 dB）であることの裏付け |

## (2) 検査の表

`npm run verify:noise-check`（prebuild・警告のみ）。`--html` でビルド出力の初期 DOM、`--fetch` で一次を取り直して照合。

最終: 素の実行 407 件・`--html`（17:00 のビルド出力）421 件・`--fetch` 460 件、いずれも問題 0。

| # | 検査 | 結果 |
|---|---|---|
| 1 | 倍距離で −6.02 dB・同じ 2 台で +3.01 dB・合成と台数の式の一致・宮城県の例（60＋50→60.4 dB／90 dB@1m→30m で 60.5 dB／60 dB×2 台→63 dB）・合成の順序不変・減衰量 0 と空欄が同じ・行ごとの合成と一致・必要距離の往復一致（6 通り） | ok |
| 1 | 計算に入れない入力（小数・0・負の台数・範囲外の騒音レベル／測定距離／台数／減衰量）・NaN／Infinity を出さない 18 通り（d≦0・巨大値・桁あふれ・空の行ほか）・測定距離より内側の判定（d≦0 では出さない） | ok |
| 2 | 告示の範囲 12 セル: 2026-10-12 に環境省のページから抜いた表の写しと位置ごとに一致・漢数字の逐語と数字の一致・区域と時間の区分の並び・ただし書（第二〜四種だけ下限 −5）・境目（0.1 dB の丸め）・定数の凍結・「夜間が昼間より低く、朝・夕と同じか低い」 | ok |
| 3 | 特定施設の注記: 7.5kW の境目・出力の空欄／0／負／範囲外・全種類 × 全状態（possible・needKw・belowKw・notListed・unclear）・「」内が施行令 別表第一 第二号の逐語（取得時の写しと一致）・断定の語なし・呼び名「音源 N」 | ok |
| 4 | 出典欄の資料名 12 種が台帳にある・重複なし・https | ok |
| 5 | 禁止語（合格・適合・違反）がソースの全文（コメントを除く）・/tools のカード・注記・区分の文に無い／保存・送信の API（localStorage・cookie・fetch・sendBeacon・URL 書込・useSearchParams 等）を使っていない | ok |
| 6 | `--html`: 冒頭 1 行・保存しない旨・告示の表 12/12（位置順）・結果の欄・3 区分の意味・出典 12/12・第21条の注記・「同法第」なし・禁止語なし | ok |
| 7 | `--fetch`: 告示（見出し・12 セル・区域の定義・備考1・ただし書・第二条）・施行令 別表第一 第二号と語の不在 5 語・法（第2条第2項・第4条第2項・第5条・第6条第1項・第8条第1項・第21条第1項）の逐語 | ok（17:0x に取り直し） |

**故障注入**（lib の写しをメモリではなく scratchpad に置いて壊し、検査が拾うか。リポのファイルは触っていない）

| 壊し方 | 検出 |
|---|---|
| A 第二種区域・昼間の下限を逐語ごと 55 に（逐語と数字を揃えて誤る） | ○（表の写しと位置ごとに食い違い） |
| B 第四種区域の夜間と朝・夕を入れ替え | ○ |
| C 空気圧縮機の逐語を令和3年改正前の文言に | ○ |
| D 区分のラベルに禁止語（適合） | ○ |
| E 負の減衰量を計算に入れる | ○ |
| F 小数の台数を計算に入れる | ○ |
| G 7.5kW の境目を「より大きい」に | ○ |

**ブラウザでの操作**（ローカルの `next start`）

| 操作 | 結果 |
|---|---|
| 空気圧縮機 90 dB・1 m・11kW、受音点 30 m、第三種区域・昼間 | 60.5 dB（宮城県「騒音の尺度」の例と一致）・60〜65 デシベル・「範囲内（自治体の値による）」・上限まで約 17.8 m・下限まで約 31.6 m・注記は現行の第二号の逐語＋環境大臣の指定の除外を確かめる旨 |
| 同じ音源をもう 1 行 | 63.5 dB（+3 dB） |
| 夜間＋ただし書（第三種） | 45〜55 デシベル（ただし書で下限 −5） |
| 第一種区域＋ただし書 | 「第一種区域にはただし書は掛かりません」 |
| 減衰量 10 | 50.5 dB |
| 減衰量 −10 | 「減衰量は 0〜60 の数…計算に入れていません」・60.5 dB のまま |
| 騒音レベル「90dB」・台数 1.5 | 「数として読めません」・「計算に入れていない音源: 音源 1」 |
| 全角「９０」「３０」 | 60.5 dB（読める） |
| 受音点 0.5 m（測定距離 1 m より内側） | 96.0 dB（参考・式の前提外）＋注意の文 |
| 受音点 0 m | 合成レベルは「—」 |
| 音源を 12 回足す | 10 行で止まる（ボタン無効） |
| 320px・375px | scrollWidth＝clientWidth（横のはみ出しなし。結果の値の列 120px） |
| コンソールのエラー | 0 |

## (3) 本番（デプロイ後・素URL・初期DOM）

commit `cad7f8c`（17:01 push）→ Vercel success 17:09:41（`commits/{sha}/status`）→ 17:09:47〜51 に素 URL（クエリなし・キャッシュ回避ヘッダなし）で取得。

| URL | HTTP | x-vercel-cache | age | バイト |
|---|---|---|---|---|
| https://bess-net.jp/tools/noise-check | 200 | PRERENDER | 0 | 99,349 |
| https://bess-net.jp/tools | 200 | PRERENDER | 0 | 64,311 |
| https://bess-net.jp/sitemap.xml | 200 | PRERENDER | 0 | 2,092,345 |

| 確認（`<!-- -->`・script・style を剥がした初期 DOM） | 結果 |
|---|---|
| 本番の HTML に `verify-noise-check.ts --html` | ok（421 件・告示の表 12/12 位置順・出典 12/12） |
| 冒頭 1 行（便の逐語）・「保存も送信もしません」 | 各 1 |
| 「騒音規制法第21条第1項」 | 1 |
| 禁止語「合格」「適合」「違反」 | 0・0・0 |
| /tools のカード（「蓄電所の騒音・離隔の目安チェッカー」・`href="/tools/noise-check"`） | 1・1 |
| sitemap の `/tools/noise-check` | 1 |

force-static のページで runtime の外部取得は無い（#112・#116 の窓は当たらない）。

## (4) 私（ユウ）の前提違い（逐語で）と、仕様からの判断

1. **受音点**: 便「受音点までの距離 d（m・最寄りの住居等）」。→ 規制基準は「特定工場等の敷地の境界線における大きさの許容限度」（騒音規制法第2条第2項）なので、告示の範囲と比べる受音点は**敷地の境界線**。入力欄を「音源から受音点までの距離（m）」とし、「規制基準の範囲と比べるなら、音源からいちばん近い敷地の境界線までの距離を入れてください」と添えた（宮城県「騒音の尺度」の例題も「事業場敷地境界での音圧レベル」）。
2. **届出**: 便「騒音規制法の特定施設に当たる可能性（指定地域内なら設置の届出）」。→ 第21条第1項で、**電気事業法の電気工作物である特定施設**には第6条から第11条まで（設置・変更の届出など）を適用せず、電気事業法の相当規定による（規制基準の遵守＝第5条は外れない）。蓄電所の設備は電気工作物に当たりうるので、行ごとに「届出」と書くと誤りになりうる。注記は「特定施設に当たる可能性」までにし、届出は「特定施設と届出」の節で第6条・第8条・第21条・第5条を並べて書いた（東京都環境局のページも同趣旨「※特定施設のうち、電気事業法の電気工作物…に該当するものは、各法律に従い、届出を行います。なお、これらの施設でも規制基準を遵守しなければなりません。」）。
3. **施行令 別表第一 第二号の文言**: 便「空気圧縮機・送風機（原動機の定格出力 7.5kW 以上）」。→ 令和三年政令第三百四十六号（2022-12-01 施行）で空気圧縮機に「一定の限度を超える大きさの騒音を発生しないものとして環境大臣が指定するものを除き」が入った。注記の「」は現行の逐語（空気圧縮機と送風機で分けて引く）。環境省のパンフレットの特定施設の表は改正前の書き方なので、特定施設の語は施行令から引いた。★最初の実装で空気圧縮機の注記だけ改正前に近い形を「」で引いていた（レビュー役 2 本が major で指摘）→ 逐語の定数に寄せ、verify で「」内が第二号の逐語の部分文字列であることを検査。
4. **式の一次**: 便「環境省『建設工事に伴う騒音振動対策技術指針』か JIS Z 8731 等」。→ 同指針（国交省・旧建設省）は埼玉県掲載の写し全 50 頁に式が無い（log 0 件・mlit.go.jp 上の本文は見つからなかった）。JIS Z 8731 は今回取得していない（式の確認に使っていない）。代わりに宮城県・国総研・厚労省の 3 つで確かめた。「+10 log10(n)」は式の形の一次が無く、合成の式からの導出（宮城県の表の値と一致）と画面に書いた。
5. **安全側**: 便「地表面・空気吸収・反射は無視（安全側＝実際より大きめに出る方向。注記に明記）」。→ 吸収を入れないぶんは大きめに出るが、**反射は実際の値を大きくしうる**ので「安全側」とは言い切らない。画面は「吸収を入れないぶん実際より大きめに出やすい一方、反射があると実際の値が大きくなることもあります」。音源の位置の違い（全部の音源を同じ距離に置く）も前提に明記。
6. **区分の判定**: 0.1 dB に丸めた値で判定（表示と判定を食い違わせない）。必要距離は丸める前の上限・下限から逆算（「約」を付けた）。計算に入れた行の最大の測定距離 r0 より内側になる距離は数でなく「測定距離より内側（式の対象外）」と出す。
7. **入力の扱い**（当サイトの扱い・画面に明記）: 台数は 1〜1,000 の整数、騒音レベル 0〜200 dB、測定距離 0.01〜10,000 m、減衰量 0〜60 dB（範囲外は計算に入れずに注意を出す）。単位つき・0x 等・桁区切りでないカンマは「数として読めません」。
8. **ただし書**: 範囲の下限を 5 デシベル下げて表示（[min−5, max]＝知事・市長が定める値 V に対する [V−5, V] の包絡）。第一種区域には掛からない旨を表示。
9. **用語集**: 便「用語集（騒音規制法の語が無ければ整合便で）」。→ 用語集に「騒音規制法」の項目は無い（`transformer` の本文に「騒音規制」の語があるだけ）。関連欄は /glossary のトップへのリンク。整合便で項目を起こすか判断を。
10. **便「新規 lib・component・page・verify」**: そのとおり新規 4・変更 4。`verify:noise-check:fetch`（一次の取り直し）は prebuild に入れず手で回す（外部アクセスをビルドに入れない）。

## (5) 申告・一時物

- **停止条件**: `rm`／`rmdir`／`Remove-Item` 未発行。`git push --force` なし。`.env.local` は `set -a && . ./.env.local && set +a` でビルドに読み込んだだけ。microCMS へのアクセス 0。
- **調べ役の申告**: 一次集めの調べ役 1 本（contacts）が、許可の範囲外の操作として scratchpad に空のディレクトリ `scratchpad/t5noise` を mkdir した（中身は空・リポの外）。停止条件に従い消さずに残している。
- **一時物**: scratchpad の `t5/`（一次の取得物 14 本＋ヘッダ・告示の表の解析 `parse_kokuji.py`／`kokuji.json`・台帳の追記スクリプト 2 本・ページの修正スクリプト・ビルドのログ・レビューの写し・故障注入の写し `fi/`）と、空の `t5noise/`。リポの中には作っていない。消していない。
- **レビュー**: 読取専用のレビュー役 3 本（workflow `wf_fcba9892-bd2`＝便と一次への忠実さ／計算と検査の穴（故障注入つき）／画面の文と操作）: 62 件（major 3＝空気圧縮機の注記が改正前に近い形を「」で引いていた〔2 本が独立に指摘〕・「同法」が電気事業法を指して読める・第2条第2項の「特定工場等」の置き換え）。範囲外 2 件（/tools の grid・用語集）を除き全部直した。再レビュー 1 本: major 0・修正で入った minor 2（夜間の文が不正確・「特定工場等」が定義の前に出る）＋note → 直した。
- `_QUEUE.md`: 本便の行を DONE に（報告パスと commit を記入）。

## (6) 範囲外の所見

- `/tools` の一覧のカードの grid（`minmax(280px, 1fr)`）が 320px 幅で約 8px はみ出す（既存・今回の変更によるものではない。`minmax(min(280px, 100%), 1fr)` で直せる）。
- 用語集に「騒音規制法」の項目が無い（(4) 9）。
- 台帳 `src/data/source-documents.json` の「系統連系規程 JEAC 9701-2024」の title_verbatim が実際の `<title>` と違う（T2 研究便 (6) から継続・未是正）。
