{
  "pdf_key": "chiba",
  "region": "千葉県",
  "grid_pref": "千葉県",
  "source_date": "2026-04-23",
  "published_date": "2026-04-30",
  "operator": "東京電力パワーグリッド",
  "substations": [
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 1",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "1",
      "name": "新野田11・12・14B",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 680.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 133.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 175.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 2",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "2",
      "name": "新京葉",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 4,
      "capacity_equip_mw": 1800.0,
      "capacity_op_mw": 1308.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 170.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 402.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 3",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "3",
      "name": "房総",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 4,
      "capacity_equip_mw": 1150.0,
      "capacity_op_mw": 1139.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -1740.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 4",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "4",
      "name": "東葛",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 700.0,
      "capacity_op_mw": 565.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 126.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 5",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "5",
      "name": "下総",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 676.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 161.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 84.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 6",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "6",
      "name": "東千葉",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 678.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -275.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 82.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 7",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "7",
      "name": "外房",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 578.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -525.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 154kV 11,変千葉県 154kV 3,変基幹 275kV 12-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 8",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "8",
      "name": "新木更津6・7B",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 2,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 776.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -1202.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 79.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 9",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "9",
      "name": "新野田15-17B",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 675.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 170.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 180.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 10",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "10",
      "name": "千葉ＮＴ",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 454.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 170.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 116.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 154kV 11",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "11",
      "name": "新木更津5・8B",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 2,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 1",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "1",
      "name": "東葛",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 700.0,
      "capacity_op_mw": 565.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 126.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 2",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "2",
      "name": "新京葉",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 1200.0,
      "capacity_op_mw": 1009.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 70.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 131.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 3",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "3",
      "name": "北総",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 673.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -404.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 182.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 4",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "4",
      "name": "花見川",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 1000.0,
      "capacity_op_mw": 787.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 233.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 163.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 5",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "5",
      "name": "下総",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 676.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 161.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 84.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 6",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "6",
      "name": "葛南",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 342.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 161.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 228.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 7",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "7",
      "name": "東千葉",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 678.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -275.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 82.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 8",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "8",
      "name": "千葉中央",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 342.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -297.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 228.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 33,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 9",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "9",
      "name": "外房",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 450.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -525.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 120.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 154kV 11,変千葉県 154kV 3,変基幹 275kV 12-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 10",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "10",
      "name": "姉崎中央１Ｕ",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 500.0,
      "capacity_op_mw": 443.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -492.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 32.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 27,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 11",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "11",
      "name": "内房",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 800.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -1202.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 154kV 8,変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 12",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "12",
      "name": "姉崎中央２Ｕ",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 350.0,
      "capacity_op_mw": 350.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -322.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 13",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "13",
      "name": "千葉ＮＴ",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 454.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 170.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 116.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 66kV 14",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "14",
      "name": "千葉印西",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 342.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -210.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 228.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 22kV 1",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "1",
      "name": "橘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 28.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 配電用変電所 46,千葉県 66kV 21,変茨城県\n66kV 4,基幹 275kV 39,基幹 275kV 45,基幹 275kV 50,\n基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 22kV 2",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "2",
      "name": "下総",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 28.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 22kV 3",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "3",
      "name": "館山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 16.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 22kV 4",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "4",
      "name": "溝原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 配電用変電所 46,千葉県 66kV 21,変茨城県\n66kV 4,基幹 275kV 39,基幹 275kV 45,基幹 275kV 50,\n基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 22kV 5",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "5",
      "name": "西岬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 22kV 6",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "6",
      "name": "神戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 22kV 7",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "7",
      "name": "犬石",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 22kV 8",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "8",
      "name": "長尾",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 22kV 9",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "9",
      "name": "塩浦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 1",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "1",
      "name": "関宿",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 2",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "2",
      "name": "川間",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 3",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "3",
      "name": "出口",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 4",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "4",
      "name": "旭村",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 5",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "5",
      "name": "野田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 6",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "6",
      "name": "三ヶ尾",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 7",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "7",
      "name": "運河",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 8",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "8",
      "name": "江戸川台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 15.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 9",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "9",
      "name": "根戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 10",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "10",
      "name": "柏高田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 11",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "11",
      "name": "流山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 16.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 12",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "12",
      "name": "平和台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 13",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "13",
      "name": "我孫子",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 14",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "14",
      "name": "柏東口",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 15",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "15",
      "name": "柏",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 16",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "16",
      "name": "大谷口",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 17",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "17",
      "name": "天王台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 18",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "18",
      "name": "増尾",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 19",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "19",
      "name": "酒井根",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 20",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "20",
      "name": "小金",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 21",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "21",
      "name": "六和",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 22",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "22",
      "name": "印西",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 23",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "23",
      "name": "富塚",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 15.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 24",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "24",
      "name": "白井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 25",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "25",
      "name": "金ヶ作",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 26",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "26",
      "name": "八柱",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 27",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "27",
      "name": "松戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 28",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "28",
      "name": "西松戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 29",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "29",
      "name": "佐原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変茨城県 66kV 4,基幹 275kV 39,基幹 275kV 45,基幹\n275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 30",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "30",
      "name": "小御門",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 31",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "31",
      "name": "北辺田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 32",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "32",
      "name": "安食",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 33",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "33",
      "name": "印旛西",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 34",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "34",
      "name": "船尾",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 35",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "35",
      "name": "南山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 36",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "36",
      "name": "鎌ヶ谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 37",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "37",
      "name": "松飛台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 38",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "38",
      "name": "柏井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 39",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "39",
      "name": "東松戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 40",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "40",
      "name": "矢切",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 41",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "41",
      "name": "小見川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 21,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 42",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "42",
      "name": "大栄",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 43",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "43",
      "name": "寺台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 44",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "44",
      "name": "西成田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 10.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 45",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "45",
      "name": "笹川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 21,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 46",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "46",
      "name": "橘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 21,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 47",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "47",
      "name": "溝原配電塔",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 配電用変電所 46,千葉県 66kV 21,変茨城県\n66kV 4,基幹 275kV 39,基幹 275kV 45,基幹 275kV 50,\n基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 48",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "48",
      "name": "明神",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 15,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 49",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "49",
      "name": "犬吠",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 15,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 50",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "50",
      "name": "銚子",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 21,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 51",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "51",
      "name": "網戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 20,千葉県 66kV 15,変茨城県 66kV 4,基幹\n275kV 39,基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 52",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "52",
      "name": "干潟",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 53",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "53",
      "name": "八日市場",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 54",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "54",
      "name": "芝山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 55",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "55",
      "name": "成田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 56",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "56",
      "name": "富里",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 57",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "57",
      "name": "公津東",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 58",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "58",
      "name": "佐倉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 59",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "59",
      "name": "うすい",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 15.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 60",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "60",
      "name": "志津",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 61",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "61",
      "name": "麦丸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 62",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "62",
      "name": "北三咲",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 63",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "63",
      "name": "吉橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 64",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "64",
      "name": "坪井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 65",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "65",
      "name": "二和東",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 66",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "66",
      "name": "塚田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 67",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "67",
      "name": "葛飾",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 68",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "68",
      "name": "下貝塚",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 69",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "69",
      "name": "菅野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 70",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "70",
      "name": "市川第二",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 71",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "71",
      "name": "野栄",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 72",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "72",
      "name": "松尾",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 73",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "73",
      "name": "八街",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 74",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "74",
      "name": "岩富",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 75",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "75",
      "name": "根郷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 76",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "76",
      "name": "四街道",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 77",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "77",
      "name": "上高野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 78",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "78",
      "name": "八千代台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 79",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "79",
      "name": "鷹の台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 80",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "80",
      "name": "長沼",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 81",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "81",
      "name": "鹿渡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 82",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "82",
      "name": "長作",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 83",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "83",
      "name": "習志野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 84",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "84",
      "name": "本大久保",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 85",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "85",
      "name": "津田沼",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 86",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "86",
      "name": "船橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 87",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "87",
      "name": "本町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 88",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "88",
      "name": "若松台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 89",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "89",
      "name": "園生",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 90",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "90",
      "name": "検見川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 91",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "91",
      "name": "幕張本郷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 92",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "92",
      "name": "鷺沼",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 93",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "93",
      "name": "茜浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 94",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "94",
      "name": "湊町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 95",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "95",
      "name": "海神",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 96",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "96",
      "name": "原木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 97",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "97",
      "name": "本中山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 98",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "98",
      "name": "八幡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 99",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "99",
      "name": "大洲",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 100",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "100",
      "name": "塩焼",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 101",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "101",
      "name": "行徳",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 76.0,
      "capacity_op_mw": 79.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 102",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "102",
      "name": "浦安",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 103",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "103",
      "name": "北栄",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 104",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "104",
      "name": "美浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 105",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "105",
      "name": "舞浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 106",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "106",
      "name": "作草部",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 107",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "107",
      "name": "南園生",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 108",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "108",
      "name": "西千葉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 109",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "109",
      "name": "幕張",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 110",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "110",
      "name": "海浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 111",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "111",
      "name": "黒砂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 112",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "112",
      "name": "出洲",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 113",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "113",
      "name": "千葉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 33,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 114",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "114",
      "name": "富士見町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 33,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 115",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "115",
      "name": "吾妻町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 33,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 116",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "116",
      "name": "登戸町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 33,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 117",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "117",
      "name": "神明町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 33,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 118",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "118",
      "name": "滝台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 119",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "119",
      "name": "坂月",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 120",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "120",
      "name": "宮崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 72,基幹 275kV 33,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 121",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "121",
      "name": "鎌取",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 122",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "122",
      "name": "蘇我",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 73,基幹 275kV 33,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 123",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "123",
      "name": "市原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 72,基幹 275kV 33,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 124",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "124",
      "name": "成東",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 125",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "125",
      "name": "作田川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 126",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "126",
      "name": "東金",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 127",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "127",
      "name": "土気",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 128",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "128",
      "name": "九十九里",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 79,変千葉県 66kV 9,千葉県 154kV 11,変\n千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 129",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "129",
      "name": "大網",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 130",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "130",
      "name": "大木戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 131",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "131",
      "name": "潤井戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 154kV 10,変千葉県 154kV 3,変基幹 275kV 12-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 132",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "132",
      "name": "五井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 133",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "133",
      "name": "権現堂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 134",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "134",
      "name": "千種",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 135",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "135",
      "name": "北白子",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 79,変千葉県 66kV 9,千葉県 154kV 11,変\n千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 136",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "136",
      "name": "高師",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 137",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "137",
      "name": "長柄",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 138",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "138",
      "name": "茂原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 139",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "139",
      "name": "椎津",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 138,千葉県 66kV 88,変千葉県 66kV 12,基\n幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 140",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "140",
      "name": "長浦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 141",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "141",
      "name": "一の宮",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 86,変千葉県 66kV 9,千葉県 154kV 11,変\n千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 142",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "142",
      "name": "長南",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 143",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "143",
      "name": "高滝",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 144",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "144",
      "name": "横田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 145",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "145",
      "name": "木更津",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 138,千葉県 66kV 88,変千葉県 66kV 12,基\n幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 146",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "146",
      "name": "桜井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 147",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "147",
      "name": "潮見",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 148",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "148",
      "name": "岬町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 149",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "149",
      "name": "大多喜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 100,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 150",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "150",
      "name": "久留里",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 151",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "151",
      "name": "アカデミア",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 152",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "152",
      "name": "八重原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 153",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "153",
      "name": "青堀",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 154",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "154",
      "name": "富津",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 155",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "155",
      "name": "佐貫",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 156",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "156",
      "name": "大原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 157",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "157",
      "name": "御宿",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 158",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "158",
      "name": "勝浦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 159",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "159",
      "name": "天津",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 160",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "160",
      "name": "鴨川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 161",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "161",
      "name": "天羽",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 162",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "162",
      "name": "勝山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 163",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "163",
      "name": "千倉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 23.0,
      "capacity_op_mw": 24.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 164",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "164",
      "name": "富浦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 165",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "165",
      "name": "館山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 166",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "166",
      "name": "館山主",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "変千葉県 配電用変電所 167",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "167",
      "name": "潮来",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変茨城県 66kV 4,基幹 275kV 39,基幹 275kV 45,基幹\n275kV 50,基幹 500kV 52",
      "notes": null
    }
  ],
  "transmission_lines": [
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 1",
      "voltage_class": "154kV",
      "no": "1",
      "name": "東葛線1・2L",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 512.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "新野田 → 東葛",
      "forecast_flow_mw": 62.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 222.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 2",
      "voltage_class": "154kV",
      "no": "2",
      "name": "下葛線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 352.0,
      "capacity_op_mw": 198.0,
      "constraint_type": "熱容量",
      "flow_direction": "新野田 → 需要家分岐",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 154.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 3",
      "voltage_class": "154kV",
      "no": "3",
      "name": "下総線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 738.0,
      "capacity_op_mw": 413.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 下総",
      "forecast_flow_mw": 69.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 222.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 4",
      "voltage_class": "154kV",
      "no": "4",
      "name": "北船橋線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 986.0,
      "capacity_op_mw": 565.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 下総",
      "forecast_flow_mw": -59.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 222.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 5",
      "voltage_class": "154kV",
      "no": "5",
      "name": "下総線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 512.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 下総",
      "forecast_flow_mw": 69.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 222.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 6",
      "voltage_class": "154kV",
      "no": "6",
      "name": "北船橋線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 652.0,
      "capacity_op_mw": 372.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 下総",
      "forecast_flow_mw": -95.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 222.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 7",
      "voltage_class": "154kV",
      "no": "7",
      "name": "矢切線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1504.0,
      "capacity_op_mw": 869.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → №34",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 635.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 8",
      "voltage_class": "154kV",
      "no": "8",
      "name": "坪井線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 408.0,
      "capacity_op_mw": 230.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 坪井",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 178.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 9",
      "voltage_class": "154kV",
      "no": "9",
      "name": "東千葉房総線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1052.0,
      "capacity_op_mw": 973.0,
      "constraint_type": "熱容量",
      "flow_direction": "房総 → 東千葉",
      "forecast_flow_mw": -784.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 3.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 10",
      "voltage_class": "154kV",
      "no": "10",
      "name": "生実線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 986.0,
      "capacity_op_mw": 962.0,
      "constraint_type": "熱容量",
      "flow_direction": "房総 → 東千葉",
      "forecast_flow_mw": -983.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 3.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 11",
      "voltage_class": "154kV",
      "no": "11",
      "name": "東千葉外房線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 986.0,
      "capacity_op_mw": 962.0,
      "constraint_type": "熱容量",
      "flow_direction": "東千葉 → 外房",
      "forecast_flow_mw": -1336.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 24.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 12",
      "voltage_class": "154kV",
      "no": "12",
      "name": "市原五井線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 306.0,
      "capacity_op_mw": 204.0,
      "constraint_type": "熱容量",
      "flow_direction": "房総 → No.31",
      "forecast_flow_mw": 5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 102.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 13",
      "voltage_class": "154kV",
      "no": "13",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 8,変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 14",
      "voltage_class": "154kV",
      "no": "14",
      "name": "東葛線3・4L",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 512.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "新野田 → 東葛",
      "forecast_flow_mw": 63.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 222.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 154kV 15",
      "voltage_class": "154kV",
      "no": "15",
      "name": "木下線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 986.0,
      "capacity_op_mw": 565.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 千葉ＮＴ",
      "forecast_flow_mw": 21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 421.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 2",
      "voltage_class": "66kV",
      "no": "2",
      "name": "出口線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 198.0,
      "capacity_op_mw": 107.0,
      "constraint_type": "熱容量",
      "flow_direction": "水海道 → 出口分岐",
      "forecast_flow_mw": -10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 91.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 3",
      "voltage_class": "66kV",
      "no": "3",
      "name": "水海道線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "水海道 → 野田",
      "forecast_flow_mw": 20.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 4",
      "voltage_class": "66kV",
      "no": "4",
      "name": "水海道線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 262.0,
      "capacity_op_mw": 146.0,
      "constraint_type": "熱容量",
      "flow_direction": "水海道 → 野田",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 116.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 5",
      "voltage_class": "66kV",
      "no": "5",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 6",
      "voltage_class": "66kV",
      "no": "6",
      "name": "水海道線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "水海道 → 野田",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 79.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 7",
      "voltage_class": "66kV",
      "no": "7",
      "name": "流山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 206.0,
      "capacity_op_mw": 117.0,
      "constraint_type": "熱容量",
      "flow_direction": "東葛 → 流山分岐",
      "forecast_flow_mw": 27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 89.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 8",
      "voltage_class": "66kV",
      "no": "8",
      "name": "我孫子線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "東葛 → 我孫子分岐",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 79.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 9",
      "voltage_class": "66kV",
      "no": "9",
      "name": "田中線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 94.0,
      "capacity_op_mw": 52.0,
      "constraint_type": "熱容量",
      "flow_direction": "東葛 → 柏",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 42.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 10",
      "voltage_class": "66kV",
      "no": "10",
      "name": "増尾線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 370.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "高柳沼南線分岐 → 増尾",
      "forecast_flow_mw": 18.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 158.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 11",
      "voltage_class": "66kV",
      "no": "11",
      "name": "東葛高柳線1，2L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "東葛 → 六和",
      "forecast_flow_mw": 42.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 13",
      "voltage_class": "66kV",
      "no": "13",
      "name": "東葛高柳線1，2L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 380.0,
      "capacity_op_mw": 207.0,
      "constraint_type": "熱容量",
      "flow_direction": "東葛 → 六和",
      "forecast_flow_mw": 30.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 173.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 14",
      "voltage_class": "66kV",
      "no": "14",
      "name": "湖南線12L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 164.0,
      "constraint_type": "熱容量",
      "flow_direction": "鹿島 → 佐原",
      "forecast_flow_mw": -158.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 206.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変茨城県 66kV 4,基幹 275kV 39,基幹 275kV 45,基幹\n275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 15",
      "voltage_class": "66kV",
      "no": "15",
      "name": "土合線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 236.0,
      "capacity_op_mw": 159.0,
      "constraint_type": "熱容量",
      "flow_direction": "鹿島 → 銚子",
      "forecast_flow_mw": -232.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 77.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変茨城県 66kV 4,基幹 275kV 39,基幹 275kV 45,基幹\n275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 16",
      "voltage_class": "66kV",
      "no": "16",
      "name": "南波崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 236.0,
      "capacity_op_mw": 159.0,
      "constraint_type": "熱容量",
      "flow_direction": "鹿島 → 南波崎",
      "forecast_flow_mw": -51.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 77.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 15,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 17",
      "voltage_class": "66kV",
      "no": "17",
      "name": "松岸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 155.0,
      "constraint_type": "熱容量",
      "flow_direction": "土合線分岐 → 銚子",
      "forecast_flow_mw": -102.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 75.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 15,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 18",
      "voltage_class": "66kV",
      "no": "18",
      "name": "松岸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 104.0,
      "capacity_op_mw": 58.0,
      "constraint_type": "熱容量",
      "flow_direction": "土合線分岐 → 銚子",
      "forecast_flow_mw": -28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 15,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 19",
      "voltage_class": "66kV",
      "no": "19",
      "name": "犬吠線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 188.0,
      "capacity_op_mw": 127.0,
      "constraint_type": "熱容量",
      "flow_direction": "松岸線分岐 → 犬吠分岐",
      "forecast_flow_mw": 18.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 61.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 15,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 20",
      "voltage_class": "66kV",
      "no": "20",
      "name": "網戸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 104.0,
      "capacity_op_mw": 58.0,
      "constraint_type": "熱容量",
      "flow_direction": "鹿島 → No.38",
      "forecast_flow_mw": -92.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 15,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 21",
      "voltage_class": "66kV",
      "no": "21",
      "name": "銚子線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 220.0,
      "capacity_op_mw": 131.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐原 → 銚子",
      "forecast_flow_mw": -163.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 89.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変茨城県 66kV 4,基幹 275kV 39,基幹 275kV 45,基幹\n275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 22",
      "voltage_class": "66kV",
      "no": "22",
      "name": "佐原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 23",
      "voltage_class": "66kV",
      "no": "23",
      "name": "安食線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 394.0,
      "capacity_op_mw": 221.0,
      "constraint_type": "熱容量",
      "flow_direction": "安食 → 成田",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 173.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 24",
      "voltage_class": "66kV",
      "no": "24",
      "name": "安食線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 25",
      "voltage_class": "66kV",
      "no": "25",
      "name": "安食線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 26",
      "voltage_class": "66kV",
      "no": "26",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 100.0,
      "capacity_op_mw": 56.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 需要家分岐",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 44.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 27",
      "voltage_class": "66kV",
      "no": "27",
      "name": "七栄線3・4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 成田",
      "forecast_flow_mw": -4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 114.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 28",
      "voltage_class": "66kV",
      "no": "28",
      "name": "寺台線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 寺台",
      "forecast_flow_mw": -3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 29",
      "voltage_class": "66kV",
      "no": "29",
      "name": "七栄線3・4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 262.0,
      "capacity_op_mw": 148.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 成田",
      "forecast_flow_mw": -40.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 114.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 31",
      "voltage_class": "66kV",
      "no": "31",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 100.0,
      "capacity_op_mw": 56.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉印西 → 需要家分岐",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 44.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 32",
      "voltage_class": "66kV",
      "no": "32",
      "name": "印西線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 370.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉印西 → 安食",
      "forecast_flow_mw": -27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 158.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 33",
      "voltage_class": "66kV",
      "no": "33",
      "name": "印西線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 印西",
      "forecast_flow_mw": -19.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 34",
      "voltage_class": "66kV",
      "no": "34",
      "name": "印旛西線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 印西線分岐",
      "forecast_flow_mw": -48.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 35",
      "voltage_class": "66kV",
      "no": "35",
      "name": "印西線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 印西",
      "forecast_flow_mw": -66.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 36",
      "voltage_class": "66kV",
      "no": "36",
      "name": "印西線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 印西",
      "forecast_flow_mw": -62.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 37",
      "voltage_class": "66kV",
      "no": "37",
      "name": "二和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 206.0,
      "capacity_op_mw": 117.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 北三咲分岐",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 89.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 38",
      "voltage_class": "66kV",
      "no": "38",
      "name": "高柳沼南線1，2L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 高柳開閉所",
      "forecast_flow_mw": 48.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 24.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 39",
      "voltage_class": "66kV",
      "no": "39",
      "name": "金ヶ作線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 262.0,
      "capacity_op_mw": 148.0,
      "constraint_type": "熱容量",
      "flow_direction": "高柳開閉所 → 金ケ作分岐",
      "forecast_flow_mw": 25.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 114.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 40",
      "voltage_class": "66kV",
      "no": "40",
      "name": "網戸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 104.0,
      "capacity_op_mw": 58.0,
      "constraint_type": "熱容量",
      "flow_direction": "八日市場 → №38",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 41",
      "voltage_class": "66kV",
      "no": "41",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 100.0,
      "capacity_op_mw": 56.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 需要家分岐",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 44.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 42",
      "voltage_class": "66kV",
      "no": "42",
      "name": "松尾線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 松尾分岐",
      "forecast_flow_mw": -73.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 43",
      "voltage_class": "66kV",
      "no": "43",
      "name": "芝山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 芝山分岐",
      "forecast_flow_mw": -57.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 44",
      "voltage_class": "66kV",
      "no": "44",
      "name": "八日市場線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 八日市場",
      "forecast_flow_mw": -132.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 45",
      "voltage_class": "66kV",
      "no": "45",
      "name": "八街線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 46",
      "voltage_class": "66kV",
      "no": "46",
      "name": "八街線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 266.0,
      "capacity_op_mw": 146.0,
      "constraint_type": "熱容量",
      "flow_direction": "東千葉 → 北総",
      "forecast_flow_mw": -77.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 120.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 47",
      "voltage_class": "66kV",
      "no": "47",
      "name": "八街線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 292.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "東千葉 → 北総",
      "forecast_flow_mw": -126.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 125.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 48",
      "voltage_class": "66kV",
      "no": "48",
      "name": "佐倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 東千葉",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 49",
      "voltage_class": "66kV",
      "no": "49",
      "name": "角来線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → うすい",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 81.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 50",
      "voltage_class": "66kV",
      "no": "50",
      "name": "佐倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 東千葉",
      "forecast_flow_mw": -33.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 79.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 51",
      "voltage_class": "66kV",
      "no": "51",
      "name": "千葉新線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 52",
      "voltage_class": "66kV",
      "no": "52",
      "name": "八街線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 370.0,
      "capacity_op_mw": 203.0,
      "constraint_type": "熱容量",
      "flow_direction": "東千葉 → 北総",
      "forecast_flow_mw": -141.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 167.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 53",
      "voltage_class": "66kV",
      "no": "53",
      "name": "千葉大網線(東千葉外房線34L)",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "東千葉 → 外房",
      "forecast_flow_mw": -177.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 54",
      "voltage_class": "66kV",
      "no": "54",
      "name": "千葉大網線(東千葉外房線34L)",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "東千葉 → 外房",
      "forecast_flow_mw": -110.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 55",
      "voltage_class": "66kV",
      "no": "55",
      "name": "鎌取線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉大網線分岐 → 鎌取",
      "forecast_flow_mw": -17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 56",
      "voltage_class": "66kV",
      "no": "56",
      "name": "村田川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 136.0,
      "capacity_op_mw": 77.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉中央 → 市原",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 6.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 72,基幹 275kV 33,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 57",
      "voltage_class": "66kV",
      "no": "57",
      "name": "生浜線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 298.0,
      "capacity_op_mw": 191.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉中央 → 都町",
      "forecast_flow_mw": 59.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 107.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 33,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 58",
      "voltage_class": "66kV",
      "no": "58",
      "name": "検見川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 292.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "花見川 → 東千葉",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 125.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 59",
      "voltage_class": "66kV",
      "no": "59",
      "name": "吉橋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 136.0,
      "capacity_op_mw": 77.0,
      "constraint_type": "熱容量",
      "flow_direction": "東千葉 → 吉橋分岐",
      "forecast_flow_mw": 19.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 59.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 60",
      "voltage_class": "66kV",
      "no": "60",
      "name": "習志野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 192.0,
      "capacity_op_mw": 108.0,
      "constraint_type": "熱容量",
      "flow_direction": "長作分岐 → 需要家分岐",
      "forecast_flow_mw": 4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 84.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 61",
      "voltage_class": "66kV",
      "no": "61",
      "name": "船橋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 188.0,
      "capacity_op_mw": 106.0,
      "constraint_type": "熱容量",
      "flow_direction": "花見川 → 下総",
      "forecast_flow_mw": 25.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 82.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 62",
      "voltage_class": "66kV",
      "no": "62",
      "name": "藤崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 378.0,
      "capacity_op_mw": 216.0,
      "constraint_type": "熱容量",
      "flow_direction": "花見川 → 下総",
      "forecast_flow_mw": 60.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 162.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 63",
      "voltage_class": "66kV",
      "no": "63",
      "name": "船橋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 166.0,
      "capacity_op_mw": 93.0,
      "constraint_type": "熱容量",
      "flow_direction": "花見川 → 下総",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 73.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 64",
      "voltage_class": "66kV",
      "no": "64",
      "name": "京葉港線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 212.0,
      "capacity_op_mw": 146.0,
      "constraint_type": "熱容量",
      "flow_direction": "下総 → 幕張",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 66.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 65",
      "voltage_class": "66kV",
      "no": "65",
      "name": "市川千鳥線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 236.0,
      "capacity_op_mw": 133.0,
      "constraint_type": "熱容量",
      "flow_direction": "葛南 → 下総",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 103.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 66",
      "voltage_class": "66kV",
      "no": "66",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 104.0,
      "capacity_op_mw": 58.0,
      "constraint_type": "熱容量",
      "flow_direction": "葛南 → 需要家分岐",
      "forecast_flow_mw": 4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 67",
      "voltage_class": "66kV",
      "no": "67",
      "name": "市川千鳥線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 236.0,
      "capacity_op_mw": 133.0,
      "constraint_type": "熱容量",
      "flow_direction": "葛南 → 下総",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 103.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 68",
      "voltage_class": "66kV",
      "no": "68",
      "name": "市川千鳥線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 150.0,
      "capacity_op_mw": 121.0,
      "constraint_type": "熱容量",
      "flow_direction": "葛南 → 下総",
      "forecast_flow_mw": 32.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 29.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 69",
      "voltage_class": "66kV",
      "no": "69",
      "name": "市船線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 212.0,
      "capacity_op_mw": 120.0,
      "constraint_type": "熱容量",
      "flow_direction": "葛南 → 下総",
      "forecast_flow_mw": 31.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 92.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 70",
      "voltage_class": "66kV",
      "no": "70",
      "name": "市川千鳥線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 71",
      "voltage_class": "66kV",
      "no": "71",
      "name": "花総線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 166.0,
      "capacity_op_mw": 93.0,
      "constraint_type": "熱容量",
      "flow_direction": "下総 → №49",
      "forecast_flow_mw": 13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 73.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 72",
      "voltage_class": "66kV",
      "no": "72",
      "name": "村田川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉中央 → 東千葉",
      "forecast_flow_mw": -176.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 6.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 33,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 73",
      "voltage_class": "66kV",
      "no": "73",
      "name": "蘇我線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉中央 → 市原",
      "forecast_flow_mw": -162.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 6.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 33,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 74",
      "voltage_class": "66kV",
      "no": "74",
      "name": "蘇我線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 188.0,
      "capacity_op_mw": 106.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉中央 → 市原",
      "forecast_flow_mw": -166.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 6.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 73,基幹 275kV 33,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 76",
      "voltage_class": "66kV",
      "no": "76",
      "name": "八幡環線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 115.0,
      "capacity_op_mw": 115.0,
      "constraint_type": "熱容量",
      "flow_direction": "市原 → 需要家分岐",
      "forecast_flow_mw": -106.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 72,基幹 275kV 33,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 77",
      "voltage_class": "66kV",
      "no": "77",
      "name": "五井環線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 94.0,
      "capacity_op_mw": 94.0,
      "constraint_type": "熱容量",
      "flow_direction": "市原 → 需要家分岐",
      "forecast_flow_mw": -50.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 72,基幹 275kV 33,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 78",
      "voltage_class": "66kV",
      "no": "78",
      "name": "東金線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 370.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 東金分岐",
      "forecast_flow_mw": -172.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 158.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 79",
      "voltage_class": "66kV",
      "no": "79",
      "name": "北白子線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 100.0,
      "capacity_op_mw": 56.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 北白子",
      "forecast_flow_mw": -64.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 44.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 80",
      "voltage_class": "66kV",
      "no": "80",
      "name": "東金線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 東金分岐",
      "forecast_flow_mw": -189.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 81",
      "voltage_class": "66kV",
      "no": "81",
      "name": "茂原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 353.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 茂原",
      "forecast_flow_mw": -338.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 89.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 82",
      "voltage_class": "66kV",
      "no": "82",
      "name": "長柄線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 長柄",
      "forecast_flow_mw": -37.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 83",
      "voltage_class": "66kV",
      "no": "83",
      "name": "茂原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 292.0,
      "capacity_op_mw": 267.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 茂原",
      "forecast_flow_mw": -173.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 25.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 84",
      "voltage_class": "66kV",
      "no": "84",
      "name": "高師線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 100.0,
      "capacity_op_mw": 66.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 高師分岐",
      "forecast_flow_mw": -17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 34.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 85",
      "voltage_class": "66kV",
      "no": "85",
      "name": "茂原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 292.0,
      "capacity_op_mw": 267.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 茂原",
      "forecast_flow_mw": -173.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 25.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 86",
      "voltage_class": "66kV",
      "no": "86",
      "name": "岬町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 128.0,
      "capacity_op_mw": 124.0,
      "constraint_type": "熱容量",
      "flow_direction": "茂原 → 岬町",
      "forecast_flow_mw": -180.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 4.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 87",
      "voltage_class": "66kV",
      "no": "87",
      "name": "青柳環線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 118.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 需要家分岐",
      "forecast_flow_mw": -56.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 12,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 88",
      "voltage_class": "66kV",
      "no": "88",
      "name": "木更津線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 木更津分岐",
      "forecast_flow_mw": -165.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 79.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 12,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 89",
      "voltage_class": "66kV",
      "no": "89",
      "name": "姉原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 123.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 市原",
      "forecast_flow_mw": -41.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 59.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 90",
      "voltage_class": "66kV",
      "no": "90",
      "name": "姉原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 123.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 市原",
      "forecast_flow_mw": -32.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 59.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 91",
      "voltage_class": "66kV",
      "no": "91",
      "name": "木更津線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 138,千葉県 66kV 88,変千葉県 66kV 12,基\n幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 92",
      "voltage_class": "66kV",
      "no": "92",
      "name": "蔵波線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 236.0,
      "capacity_op_mw": 236.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 新袖ケ浦",
      "forecast_flow_mw": -235.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 93",
      "voltage_class": "66kV",
      "no": "93",
      "name": "木内線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 87.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 富津",
      "forecast_flow_mw": -35.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 94",
      "voltage_class": "66kV",
      "no": "94",
      "name": "横田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 292.0,
      "capacity_op_mw": 239.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 桜井分岐",
      "forecast_flow_mw": -202.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 54.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 95",
      "voltage_class": "66kV",
      "no": "95",
      "name": "横田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 325.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 桜井分岐",
      "forecast_flow_mw": -241.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 118.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 96",
      "voltage_class": "66kV",
      "no": "96",
      "name": "高滝線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 292.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 高滝分岐",
      "forecast_flow_mw": -82.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 125.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 97",
      "voltage_class": "66kV",
      "no": "97",
      "name": "高滝線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 98",
      "voltage_class": "66kV",
      "no": "98",
      "name": "高滝線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 99",
      "voltage_class": "66kV",
      "no": "99",
      "name": "長南線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 116.0,
      "capacity_op_mw": 69.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 長南",
      "forecast_flow_mw": -23.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 47.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 100",
      "voltage_class": "66kV",
      "no": "100",
      "name": "夷隅線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 182.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 岬町",
      "forecast_flow_mw": -226.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 101",
      "voltage_class": "66kV",
      "no": "101",
      "name": "外房線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 378.0,
      "capacity_op_mw": 216.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 岬町",
      "forecast_flow_mw": -120.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 102",
      "voltage_class": "66kV",
      "no": "102",
      "name": "上総線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 370.0,
      "capacity_op_mw": 370.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 鴨川",
      "forecast_flow_mw": -302.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 103",
      "voltage_class": "66kV",
      "no": "103",
      "name": "上総線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 434.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 鴨川",
      "forecast_flow_mw": -302.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 104",
      "voltage_class": "66kV",
      "no": "104",
      "name": "南房線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 204.0,
      "capacity_op_mw": 111.0,
      "constraint_type": "熱容量",
      "flow_direction": "鴨川 → 館山",
      "forecast_flow_mw": -17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 93.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 105",
      "voltage_class": "66kV",
      "no": "105",
      "name": "内房線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 136.0,
      "capacity_op_mw": 77.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 館山",
      "forecast_flow_mw": -10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 59.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 106",
      "voltage_class": "66kV",
      "no": "106",
      "name": "富浦線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 104.0,
      "capacity_op_mw": 58.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 富浦",
      "forecast_flow_mw": -9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 107,変千葉県 66kV 11,変千葉県 154kV 8,\n変基幹 275kV 11-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 107",
      "voltage_class": "66kV",
      "no": "107",
      "name": "内房線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 136.0,
      "capacity_op_mw": 108.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 館山",
      "forecast_flow_mw": -192.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 28.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 108",
      "voltage_class": "66kV",
      "no": "108",
      "name": "内房線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 225.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 館山",
      "forecast_flow_mw": -209.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 5.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 109",
      "voltage_class": "66kV",
      "no": "109",
      "name": "木内線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 394.0,
      "capacity_op_mw": 221.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 富津",
      "forecast_flow_mw": -35.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 173.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 111",
      "voltage_class": "66kV",
      "no": "111",
      "name": "潮見線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 188.0,
      "capacity_op_mw": 106.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 潮見分岐",
      "forecast_flow_mw": -43.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 82.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 112",
      "voltage_class": "66kV",
      "no": "112",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 113",
      "voltage_class": "66kV",
      "no": "113",
      "name": "出口線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "水海道 → 出口",
      "forecast_flow_mw": -91.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 114",
      "voltage_class": "66kV",
      "no": "114",
      "name": "東葛高柳線3・4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "高柳開閉所 → 大谷口分岐",
      "forecast_flow_mw": 63.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 115",
      "voltage_class": "66kV",
      "no": "115",
      "name": "東葛高柳線3，4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 370.0,
      "capacity_op_mw": 203.0,
      "constraint_type": "熱容量",
      "flow_direction": "高柳開閉所 → 大谷口分岐",
      "forecast_flow_mw": 16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 167.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 116",
      "voltage_class": "66kV",
      "no": "116",
      "name": "湖南線3，4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 148.0,
      "constraint_type": "熱容量",
      "flow_direction": "鹿島 → 佐原",
      "forecast_flow_mw": -143.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 206.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変茨城県 66kV 4,基幹 275kV 39,基幹 275kV 45,基幹\n275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 117",
      "voltage_class": "66kV",
      "no": "117",
      "name": "銚子線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 100.0,
      "capacity_op_mw": 60.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐原 → 銚子",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 40.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 21,変茨城県 66kV 4,基幹 275kV 39,基幹\n275kV 45,基幹 275kV 50,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 118",
      "voltage_class": "66kV",
      "no": "118",
      "name": "佐原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 283.0,
      "constraint_type": "熱容量",
      "flow_direction": "安食 → 佐原",
      "forecast_flow_mw": -181.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 119",
      "voltage_class": "66kV",
      "no": "119",
      "name": "寺台線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 寺台",
      "forecast_flow_mw": -9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 120",
      "voltage_class": "66kV",
      "no": "120",
      "name": "七栄線1・2L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 380.0,
      "capacity_op_mw": 207.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 成田",
      "forecast_flow_mw": -26.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 114.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 122",
      "voltage_class": "66kV",
      "no": "122",
      "name": "高柳沼南線3，4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 高柳開閉所",
      "forecast_flow_mw": 31.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 24.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 123",
      "voltage_class": "66kV",
      "no": "123",
      "name": "松尾線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 260.0,
      "capacity_op_mw": 142.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 松尾分岐",
      "forecast_flow_mw": -133.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 118.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 124",
      "voltage_class": "66kV",
      "no": "124",
      "name": "松尾線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 260.0,
      "capacity_op_mw": 142.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 松尾分岐",
      "forecast_flow_mw": -126.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 118.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 125",
      "voltage_class": "66kV",
      "no": "125",
      "name": "松尾線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 松尾分岐",
      "forecast_flow_mw": -126.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 126",
      "voltage_class": "66kV",
      "no": "126",
      "name": "八日市場線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 八日市場",
      "forecast_flow_mw": -189.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 127",
      "voltage_class": "66kV",
      "no": "127",
      "name": "佐倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 378.0,
      "capacity_op_mw": 207.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 八日市場",
      "forecast_flow_mw": 4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 171.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 128",
      "voltage_class": "66kV",
      "no": "128",
      "name": "千葉新線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 東千葉",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 130",
      "voltage_class": "66kV",
      "no": "130",
      "name": "八千代台線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 114.0,
      "capacity_op_mw": 70.0,
      "constraint_type": "熱容量",
      "flow_direction": "東千葉 → 八千代台分岐",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 44.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 131",
      "voltage_class": "66kV",
      "no": "131",
      "name": "千葉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 292.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "花見川 → 東千葉",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 125.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 132",
      "voltage_class": "66kV",
      "no": "132",
      "name": "幕張線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "花見川 → 幕張分岐",
      "forecast_flow_mw": 23.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 133",
      "voltage_class": "66kV",
      "no": "133",
      "name": "藤崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 166.0,
      "capacity_op_mw": 93.0,
      "constraint_type": "熱容量",
      "flow_direction": "花見川 → 下総",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 73.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 134",
      "voltage_class": "66kV",
      "no": "134",
      "name": "市船線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 236.0,
      "capacity_op_mw": 133.0,
      "constraint_type": "熱容量",
      "flow_direction": "葛南 → 下総",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 103.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 135",
      "voltage_class": "66kV",
      "no": "135",
      "name": "村田川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 370.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉中央 → 市原",
      "forecast_flow_mw": -168.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 6.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 72,基幹 275kV 33,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 136",
      "voltage_class": "66kV",
      "no": "136",
      "name": "高師線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 292.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 高師",
      "forecast_flow_mw": -17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 125.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 137",
      "voltage_class": "66kV",
      "no": "137",
      "name": "姉原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 188.0,
      "capacity_op_mw": 127.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 市原",
      "forecast_flow_mw": -24.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 61.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 138",
      "voltage_class": "66kV",
      "no": "138",
      "name": "木更津線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 木更津分岐",
      "forecast_flow_mw": -116.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 79.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "千葉県 66kV 88,変千葉県 66kV 12,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 139",
      "voltage_class": "66kV",
      "no": "139",
      "name": "木更津線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 188.0,
      "capacity_op_mw": 106.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 木更津分岐",
      "forecast_flow_mw": -21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 82.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 138,千葉県 66kV 88,変千葉県 66kV 12,基\n幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 140",
      "voltage_class": "66kV",
      "no": "140",
      "name": "夷隅線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 446.0,
      "capacity_op_mw": 446.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 岬町",
      "forecast_flow_mw": -307.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 141",
      "voltage_class": "66kV",
      "no": "141",
      "name": "久留里線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 100.0,
      "capacity_op_mw": 56.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 久留里分岐",
      "forecast_flow_mw": -39.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 44.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 142",
      "voltage_class": "66kV",
      "no": "142",
      "name": "木内線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 370.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 富津",
      "forecast_flow_mw": -106.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 158.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 143",
      "voltage_class": "66kV",
      "no": "143",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 144",
      "voltage_class": "66kV",
      "no": "144",
      "name": "潮見線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 136.0,
      "capacity_op_mw": 91.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 潮見分岐",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 145",
      "voltage_class": "66kV",
      "no": "145",
      "name": "西成田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "北総 → 西成田分岐",
      "forecast_flow_mw": -15.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 36,基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 146",
      "voltage_class": "66kV",
      "no": "146",
      "name": "長作線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 178.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "花見川 → 長作分岐",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 147",
      "voltage_class": "66kV",
      "no": "147",
      "name": "夷隅線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 442.0,
      "constraint_type": "熱容量",
      "flow_direction": "内房 → 岬町",
      "forecast_flow_mw": -315.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 11,変千葉県 154kV 8,変基幹 275kV 11-\n1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 148",
      "voltage_class": "66kV",
      "no": "148",
      "name": "阿蘇線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 104.0,
      "capacity_op_mw": 69.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 志津分岐",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 35.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 149",
      "voltage_class": "66kV",
      "no": "149",
      "name": "千葉新線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "新京葉 → 東千葉",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 151",
      "voltage_class": "66kV",
      "no": "151",
      "name": "九十九里線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 九十九里",
      "forecast_flow_mw": -46.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 152",
      "voltage_class": "66kV",
      "no": "152",
      "name": "滝台線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 148.0,
      "capacity_op_mw": 86.0,
      "constraint_type": "熱容量",
      "flow_direction": "東千葉 → 滝台",
      "forecast_flow_mw": -113.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 62.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 154kV 3,変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 153",
      "voltage_class": "66kV",
      "no": "153",
      "name": "大木戸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 116.0,
      "capacity_op_mw": 69.0,
      "constraint_type": "熱容量",
      "flow_direction": "外房 → 大木戸",
      "forecast_flow_mw": -25.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 47.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 9,千葉県 154kV 11,変千葉県 154kV 3,\n変基幹 275kV 12-1,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 154",
      "voltage_class": "66kV",
      "no": "154",
      "name": "海神線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 300.0,
      "capacity_op_mw": 171.0,
      "constraint_type": "熱容量",
      "flow_direction": "下総 → 海神",
      "forecast_flow_mw": 40.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 129.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 155",
      "voltage_class": "66kV",
      "no": "155",
      "name": "市原環線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 115.0,
      "capacity_op_mw": 115.0,
      "constraint_type": "熱容量",
      "flow_direction": "市原開閉所 → 需要家分岐",
      "forecast_flow_mw": -51.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "千葉県 66kV 72,基幹 275kV 33,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 156",
      "voltage_class": "66kV",
      "no": "156",
      "name": "中袖線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 378.0,
      "capacity_op_mw": 216.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 需要家分岐",
      "forecast_flow_mw": -235.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 162.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 157",
      "voltage_class": "66kV",
      "no": "157",
      "name": "代宿環線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 118.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 需要家分岐",
      "forecast_flow_mw": -108.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 158",
      "voltage_class": "66kV",
      "no": "158",
      "name": "袖ヶ浦環線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 118.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 需要家分岐",
      "forecast_flow_mw": -22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 159",
      "voltage_class": "66kV",
      "no": "159",
      "name": "長浦環線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 118.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 需要家分岐",
      "forecast_flow_mw": -11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 10,基幹 275kV 27,基幹 275kV 36,基幹\n275kV 143,基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 160",
      "voltage_class": "66kV",
      "no": "160",
      "name": "前川環線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 118.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "姉崎中央 → 需要家分岐",
      "forecast_flow_mw": -53.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 66kV 12,基幹 275kV 36,基幹 275kV 143,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 66kV 161",
      "voltage_class": "66kV",
      "no": "161",
      "name": "牧の原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 442.0,
      "capacity_op_mw": 253.0,
      "constraint_type": "熱容量",
      "flow_direction": "千葉印西 → 安食",
      "forecast_flow_mw": -213.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 189.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 22kV 1",
      "voltage_class": "22kV",
      "no": "1",
      "name": "村岡特配線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 配電用変電所 46,千葉県 66kV 21,変茨城県\n66kV 4,基幹 275kV 39,基幹 275kV 45,基幹 275kV 50,\n基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 22kV 2",
      "voltage_class": "22kV",
      "no": "2",
      "name": "八重穂特配線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 配電用変電所 46,千葉県 66kV 21,変茨城県\n66kV 4,基幹 275kV 39,基幹 275kV 45,基幹 275kV 50,\n基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 22kV 3",
      "voltage_class": "22kV",
      "no": "3",
      "name": "西岬特配線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 配電用変電所 166,千葉県 66kV 107,変千葉県\n66kV 11,変千葉県 154kV 8,変基幹 275kV 11-1,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 22kV 4",
      "voltage_class": "22kV",
      "no": "4",
      "name": "神戸特配線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 配電用変電所 166,千葉県 66kV 107,変千葉県\n66kV 11,変千葉県 154kV 8,変基幹 275kV 11-1,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 22kV 5",
      "voltage_class": "22kV",
      "no": "5",
      "name": "西岬特配線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変千葉県 配電用変電所 166,千葉県 66kV 107,変千葉県\n66kV 11,変千葉県 154kV 8,変基幹 275kV 11-1,基幹\n500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "chiba",
      "region": "千葉県",
      "grid_pref": "千葉県",
      "external_id": "千葉県 22kV 6",
      "voltage_class": "22kV",
      "no": "6",
      "name": "塩浦特配線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変千葉県 配電用変電所 166,千葉県 66kV 107,変千葉県\n66kV 11,変千葉県 154kV 8,変基幹 275kV 11-1,基幹\n500kV 47",
      "notes": null
    }
  ]
}