{
  "pdf_key": "fukushima",
  "region": "福島県（一部）",
  "grid_pref": "福島県",
  "source_date": "2026-04-23",
  "published_date": "2026-04-30",
  "operator": "東京電力パワーグリッド",
  "substations": [
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "変福島県（一部） 66kV 1",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "1",
      "name": "新福島",
      "voltage_primary_kv": 500.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 260.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -280.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変基幹 275kV 1-2,基幹 500kV 52",
      "notes": null
    }
  ],
  "transmission_lines": [
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 154kV 1",
      "voltage_class": "154kV",
      "no": "1",
      "name": "長瀬川線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "福島県（一部） 154kV 8,栃木県 154kV 2,栃木県 154kV\n17,変栃木県 154kV 2,変基幹 275kV 3-1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 154kV 2",
      "voltage_class": "154kV",
      "no": "2",
      "name": "長瀬川線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 308.0,
      "capacity_op_mw": 171.0,
      "constraint_type": "熱容量",
      "flow_direction": "発電所分岐 → 発電所分岐",
      "forecast_flow_mw": -164.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 137.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "福島県（一部） 154kV 8,栃木県 154kV 2,栃木県 154kV\n17,変栃木県 154kV 2,変基幹 275kV 3-1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 154kV 3",
      "voltage_class": "154kV",
      "no": "3",
      "name": "長瀬川線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 308.0,
      "capacity_op_mw": 204.0,
      "constraint_type": "熱容量",
      "flow_direction": "膳棚 → 発電所分岐",
      "forecast_flow_mw": -185.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 104.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "福島県（一部） 154kV 8,栃木県 154kV 2,栃木県 154kV\n17,変栃木県 154kV 2,変基幹 275kV 3-1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 154kV 5",
      "voltage_class": "154kV",
      "no": "5",
      "name": "猪苗代旧幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "福島県（一部） 154kV 9,栃木県 154kV 1,栃木県 154kV\n4,変栃木県 154kV 2,変基幹 275kV 3-1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 154kV 6",
      "voltage_class": "154kV",
      "no": "6",
      "name": "猪苗代旧幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 226.0,
      "capacity_op_mw": 226.0,
      "constraint_type": "熱容量",
      "flow_direction": "発電所分岐 → 発電所分岐",
      "forecast_flow_mw": -34.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "福島県（一部） 154kV 9,栃木県 154kV 1,栃木県 154kV\n4,変栃木県 154kV 2,変基幹 275kV 3-1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 154kV 7",
      "voltage_class": "154kV",
      "no": "7",
      "name": "猪苗代旧幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 226.0,
      "capacity_op_mw": 226.0,
      "constraint_type": "熱容量",
      "flow_direction": "膳棚 → 発電所分岐",
      "forecast_flow_mw": -70.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "福島県（一部） 154kV 9,栃木県 154kV 1,栃木県 154kV\n4,変栃木県 154kV 2,変基幹 275kV 3-1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 154kV 8",
      "voltage_class": "154kV",
      "no": "8",
      "name": "猪苗代新幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 354.0,
      "capacity_op_mw": 354.0,
      "constraint_type": "熱容量",
      "flow_direction": "河内 → 膳棚",
      "forecast_flow_mw": -508.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "栃木県 154kV 2,栃木県 154kV 17,変栃木県 154kV 2,変\n基幹 275kV 3-1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 154kV 9",
      "voltage_class": "154kV",
      "no": "9",
      "name": "猪苗代旧幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 226.0,
      "capacity_op_mw": 226.0,
      "constraint_type": "熱容量",
      "flow_direction": "那須野 → 膳棚",
      "forecast_flow_mw": -286.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "栃木県 154kV 1,栃木県 154kV 4,変栃木県 154kV 2,変\n基幹 275kV 3-1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 66kV 2",
      "voltage_class": "66kV",
      "no": "2",
      "name": "大熊線（１、２号）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 230.0,
      "constraint_type": "熱容量",
      "flow_direction": "新福島 → 発電所分岐",
      "forecast_flow_mw": -259.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変福島県（一部） 66kV 1,変基幹 275kV 1-2,基幹\n500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 66kV 4",
      "voltage_class": "66kV",
      "no": "4",
      "name": "夜の森線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 258.0,
      "capacity_op_mw": 258.0,
      "constraint_type": "熱容量",
      "flow_direction": "新福島 → 発電所分岐",
      "forecast_flow_mw": -149.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変福島県（一部） 66kV 1,変基幹 275kV 1-2,基幹\n500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "fukushima",
      "region": "福島県（一部）",
      "grid_pref": "福島県",
      "external_id": "福島県（一部） 66kV 5",
      "voltage_class": "66kV",
      "no": "5",
      "name": "岩井戸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 258.0,
      "capacity_op_mw": 258.0,
      "constraint_type": "熱容量",
      "flow_direction": "新福島 → 発電所分岐",
      "forecast_flow_mw": -132.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変福島県（一部） 66kV 1,変基幹 275kV 1-2,基幹\n500kV 52",
      "notes": null
    }
  ]
}