{
  "pdf_key": "gunma",
  "region": "群馬県",
  "grid_pref": "群馬県",
  "source_date": "2026-04-23",
  "published_date": "2026-04-30",
  "operator": "東京電力パワーグリッド",
  "substations": [
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 154kV 1",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "1",
      "name": "新新田",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 2,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 512.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -263.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 343.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 154kV 2",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "2",
      "name": "新岡部",
      "voltage_primary_kv": 500.0,
      "voltage_secondary_kv": 154.0,
      "units": 3,
      "capacity_equip_mw": 2250.0,
      "capacity_op_mw": 1682.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -2336.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 455.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 154kV 3",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "3",
      "name": "小松",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 160.0,
      "capacity_op_mw": 160.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -167.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 5,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 154kV 4",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "4",
      "name": "金井",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 400.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -379.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 154kV 5",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "5",
      "name": "群馬",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 678.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -534.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 82.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 154kV 6",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "6",
      "name": "東太田",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 455.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -263.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 115.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 154kV 7",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "7",
      "name": "佐波",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 452.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -445.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 118.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 66kV 1",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "1",
      "name": "東太田",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 455.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -263.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 115.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 66kV 2",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "2",
      "name": "東毛",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 1000.0,
      "capacity_op_mw": 699.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -388.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 251.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 66kV 3",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "3",
      "name": "佐波",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 452.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -445.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 118.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 66kV 4",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "4",
      "name": "群馬",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 678.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -534.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 82.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 66kV 5",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "5",
      "name": "西毛",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 1000.0,
      "capacity_op_mw": 778.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -769.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 172.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 66kV 6",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "6",
      "name": "小松",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 160.0,
      "capacity_op_mw": 160.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -167.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 5,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 66kV 7",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "7",
      "name": "金井",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 400.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -379.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 22kV 1",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "1",
      "name": "上里見",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 47,群馬県 66kV 45,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 22kV 3",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "3",
      "name": "高崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 42.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 42.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 1",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "1",
      "name": "片品",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 7,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 2",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "2",
      "name": "須田貝",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 3,群馬県 154kV 5,群馬県 154kV 9,群\n馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 3",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "3",
      "name": "幡谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 7,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 4",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "4",
      "name": "久屋原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 66kV 6,群馬県 154kV 5,群馬県 154kV 9,群馬\n県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 5",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "5",
      "name": "水上",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 2.0,
      "capacity_op_mw": 2.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 3,群馬県 154kV 5,群馬県 154kV 9,群\n馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 6",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "6",
      "name": "鹿野沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 6,群馬県 154kV 5,群馬県 154kV 9,群馬\n県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 7",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "7",
      "name": "薄根",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 6,群馬県 154kV 5,群馬県 154kV 9,群馬\n県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 8",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "8",
      "name": "小松",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 66kV 6,群馬県 154kV 5,群馬県 154kV 9,群馬\n県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 9",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "9",
      "name": "湯宿",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 5,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 10",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "10",
      "name": "岩室",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 32,変群馬県 66kV 6,群馬県 154kV 5,群馬\n県 154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群馬県\n154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 11",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "11",
      "name": "森下",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 31,群馬県 66kV 30",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 12",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "12",
      "name": "沼田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 6,群馬県 154kV 5,群馬県 154kV 9,群馬\n県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 13",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "13",
      "name": "中之条",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 36,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 14",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "14",
      "name": "原町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 36,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 15",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "15",
      "name": "草津",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 16",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "16",
      "name": "長野原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 17",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "17",
      "name": "北軽",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 18",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "18",
      "name": "嬬恋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 19",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "19",
      "name": "鹿沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 20",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "20",
      "name": "神戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 22,変群馬県 配電用変電所 21,群馬県\n66kV 20,群馬県 66kV 18,群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 21",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "21",
      "name": "浅原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 20,群馬県 66kV 18,群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 22",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "22",
      "name": "桐生",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 2.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 23",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "23",
      "name": "元宿",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 12.0,
      "cap_avail_upper_mw": 12.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 24",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "24",
      "name": "大間々",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 25",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "25",
      "name": "境野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 11.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 26",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "26",
      "name": "広沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 4.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 27",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "27",
      "name": "相老",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 6.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 28",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "28",
      "name": "赤堀",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 18,群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 29",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "29",
      "name": "千貫沼",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 27,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 30",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "30",
      "name": "飯土井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 27,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 31",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "31",
      "name": "鳥取町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 32",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "32",
      "name": "赤城",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 30",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 33",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "33",
      "name": "子持",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 67,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 34",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "34",
      "name": "南橘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 35",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "35",
      "name": "南渋川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 67,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 36",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "36",
      "name": "伊香保",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 36,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 37",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "37",
      "name": "吉岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 38",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "38",
      "name": "岩神",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 39",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "39",
      "name": "総社",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 12.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 3,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 40",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "40",
      "name": "保渡田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 41",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "41",
      "name": "上里見",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 47,群馬県 66kV 45,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 42",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "42",
      "name": "倉渕",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 47,群馬県 66kV 45,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 43",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "43",
      "name": "金山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 44",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "44",
      "name": "生品",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 2.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 45",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "45",
      "name": "みやま",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 7.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 46",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "46",
      "name": "植木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 4.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 47",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "47",
      "name": "小斉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 48",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "48",
      "name": "伊勢崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 49",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "49",
      "name": "宮郷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 50",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "50",
      "name": "駒形",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 24,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 51",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "51",
      "name": "野中",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 16.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 52",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "52",
      "name": "前橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 53",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "53",
      "name": "曲輪町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 54",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "54",
      "name": "天川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 55",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "55",
      "name": "六供",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 24,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 56",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "56",
      "name": "新前橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 57",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "57",
      "name": "井野川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 58",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "58",
      "name": "元島名",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 59",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "59",
      "name": "群馬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 60",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "60",
      "name": "問屋町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 61",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "61",
      "name": "北高崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 62",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "62",
      "name": "大類",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 63",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "63",
      "name": "高崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 64",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "64",
      "name": "宮元町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 65",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "65",
      "name": "剣崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 66",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "66",
      "name": "板鼻",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 71,変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 67",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "67",
      "name": "磯部",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 71,変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 68",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "68",
      "name": "五料",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 56,変群馬県 配電用変電所 67,群馬県\n66kV 71,変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 69",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "69",
      "name": "海老瀬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 12.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 70",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "70",
      "name": "楠",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 15.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 71",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "71",
      "name": "館林",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 72",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "72",
      "name": "青柳",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 73",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "73",
      "name": "うずら",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 74",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "74",
      "name": "鞍掛",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 75",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "75",
      "name": "富若",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 76",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "76",
      "name": "内ヶ島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 77",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "77",
      "name": "坂田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 6.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 78",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "78",
      "name": "太田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 7.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 79",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "79",
      "name": "高林",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 80",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "80",
      "name": "尾島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 81",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "81",
      "name": "新田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 5.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 82",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "82",
      "name": "世良田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 12.0,
      "cap_avail_upper_mw": 12.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 83",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "83",
      "name": "剛志",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 84",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "84",
      "name": "八斗島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 13.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 85",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "85",
      "name": "大正寺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 86",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "86",
      "name": "玉村",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 87",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "87",
      "name": "新町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 3,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 88",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "88",
      "name": "倉賀野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 89",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "89",
      "name": "下和田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 15.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 90",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "90",
      "name": "藤岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 10.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 91",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "91",
      "name": "本動堂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 92",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "92",
      "name": "吉井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 93",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "93",
      "name": "小舟",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 94",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "94",
      "name": "北甘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 95",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "95",
      "name": "下仁田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 4.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 96",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "96",
      "name": "美九里",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 97",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "97",
      "name": "下久保",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 53,変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 98",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "98",
      "name": "上野村",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 14.0,
      "capacity_op_mw": 14.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 99",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "99",
      "name": "荒砥",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 18,群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "変群馬県 配電用変電所 100",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "100",
      "name": "高浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 47,群馬県 66kV 45,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    }
  ],
  "transmission_lines": [
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 1",
      "voltage_class": "154kV",
      "no": "1",
      "name": "東太田線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1974.0,
      "capacity_op_mw": 1131.0,
      "constraint_type": "熱容量",
      "flow_direction": "新新田 → 東太田",
      "forecast_flow_mw": -263.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 843.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 2",
      "voltage_class": "154kV",
      "no": "2",
      "name": "群馬幹線（群馬～新岡部）",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1506.0,
      "capacity_op_mw": 870.0,
      "constraint_type": "熱容量",
      "flow_direction": "下児玉線分岐 → 群馬",
      "forecast_flow_mw": -1111.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 636.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 3",
      "voltage_class": "154kV",
      "no": "3",
      "name": "上越幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 209.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐波分岐 → 金井",
      "forecast_flow_mw": -302.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 163.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 4",
      "voltage_class": "154kV",
      "no": "4",
      "name": "上牧線",
      "voltage_kv": 154.0,
      "circuits": 1.0,
      "capacity_equip_mw": 113.0,
      "capacity_op_mw": 113.0,
      "constraint_type": "熱容量",
      "flow_direction": "小松 → 発電所",
      "forecast_flow_mw": -32.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 3,群馬県 154kV 5,群馬県 154kV 9,群\n馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 5",
      "voltage_class": "154kV",
      "no": "5",
      "name": "水上線（金井～小松）",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 372.0,
      "constraint_type": "熱容量",
      "flow_direction": "小松 → 金井",
      "forecast_flow_mw": -472.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 6",
      "voltage_class": "154kV",
      "no": "6",
      "name": "水上線（小松分岐～水上）",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 165.0,
      "constraint_type": "熱容量",
      "flow_direction": "小松 → 水上",
      "forecast_flow_mw": -95.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 129.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 3,群馬県 154kV 5,群馬県 154kV 9,群\n馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 7",
      "voltage_class": "154kV",
      "no": "7",
      "name": "上毛幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 238.0,
      "capacity_op_mw": 184.0,
      "constraint_type": "熱容量",
      "flow_direction": "金井 → 発電所",
      "forecast_flow_mw": -189.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 54.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 8",
      "voltage_class": "154kV",
      "no": "8",
      "name": "箱島線",
      "voltage_kv": 154.0,
      "circuits": 1.0,
      "capacity_equip_mw": 126.0,
      "capacity_op_mw": 126.0,
      "constraint_type": "熱容量",
      "flow_direction": "金井 → 発電所",
      "forecast_flow_mw": -26.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 9",
      "voltage_class": "154kV",
      "no": "9",
      "name": "群馬幹線（金井～群馬）",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 672.0,
      "capacity_op_mw": 672.0,
      "constraint_type": "熱容量",
      "flow_direction": "群馬 → 金井",
      "forecast_flow_mw": -887.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 10",
      "voltage_class": "154kV",
      "no": "10",
      "name": "黒部幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 304.0,
      "capacity_op_mw": 235.0,
      "constraint_type": "熱容量",
      "flow_direction": "奥秩父 → 新町",
      "forecast_flow_mw": -166.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 69.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 11",
      "voltage_class": "154kV",
      "no": "11",
      "name": "下児玉線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1506.0,
      "capacity_op_mw": 1357.0,
      "constraint_type": "熱容量",
      "flow_direction": "新岡部 → 群馬幹線分岐",
      "forecast_flow_mw": -1589.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 149.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 12",
      "voltage_class": "154kV",
      "no": "12",
      "name": "岩本線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 302.0,
      "capacity_op_mw": 170.0,
      "constraint_type": "熱容量",
      "flow_direction": "上毛幹線分岐 → 発電所",
      "forecast_flow_mw": -30.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 132.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 7,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 13",
      "voltage_class": "154kV",
      "no": "13",
      "name": "鎌田線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 226.0,
      "capacity_op_mw": 126.0,
      "constraint_type": "熱容量",
      "flow_direction": "上毛幹線分岐 → 鎌田",
      "forecast_flow_mw": -36.1,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 7,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 14",
      "voltage_class": "154kV",
      "no": "14",
      "name": "佐波線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1974.0,
      "capacity_op_mw": 1131.0,
      "constraint_type": "熱容量",
      "flow_direction": "新岡部 → 佐波",
      "forecast_flow_mw": -748.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 843.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 15",
      "voltage_class": "154kV",
      "no": "15",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 3,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 16",
      "voltage_class": "154kV",
      "no": "16",
      "name": "上群線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "上越幹線分岐 → 群馬",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 3,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 17",
      "voltage_class": "154kV",
      "no": "17",
      "name": "湯宿線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 410.0,
      "capacity_op_mw": 231.0,
      "constraint_type": "熱容量",
      "flow_direction": "水上線分岐 → 浅貝",
      "forecast_flow_mw": -25.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 179.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 5,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 154kV 18",
      "voltage_class": "154kV",
      "no": "18",
      "name": "須田貝線",
      "voltage_kv": 154.0,
      "circuits": 1.0,
      "capacity_equip_mw": 113.0,
      "capacity_op_mw": 113.0,
      "constraint_type": "熱容量",
      "flow_direction": "水上 → 発電所",
      "forecast_flow_mw": -77.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 3,群馬県 154kV 5,群馬県 154kV 9,群\n馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 1",
      "voltage_class": "66kV",
      "no": "1",
      "name": "足利線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "東太田 → 需要家分岐",
      "forecast_flow_mw": -46.3,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 2",
      "voltage_class": "66kV",
      "no": "2",
      "name": "東足利線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "東太田 → 東足利",
      "forecast_flow_mw": -38.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 3",
      "voltage_class": "66kV",
      "no": "3",
      "name": "多々良川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐野 → 邑楽",
      "forecast_flow_mw": -8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 4",
      "voltage_class": "66kV",
      "no": "4",
      "name": "館林線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐野 → 館林分岐",
      "forecast_flow_mw": -4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 5",
      "voltage_class": "66kV",
      "no": "5",
      "name": "板倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐野 → 海老瀬分岐",
      "forecast_flow_mw": -11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 6",
      "voltage_class": "66kV",
      "no": "6",
      "name": "楠線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "板倉線分岐 → 楠",
      "forecast_flow_mw": -7.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 7",
      "voltage_class": "66kV",
      "no": "7",
      "name": "明和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "館林線分岐 → 需要家",
      "forecast_flow_mw": -5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変栃木県 66kV 7",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 8",
      "voltage_class": "66kV",
      "no": "8",
      "name": "鞍掛線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "邑楽 → 鞍掛",
      "forecast_flow_mw": -69.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 9",
      "voltage_class": "66kV",
      "no": "9",
      "name": "韮川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "東太田 → 邑楽線分岐",
      "forecast_flow_mw": -27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 10",
      "voltage_class": "66kV",
      "no": "10",
      "name": "毛里田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "東太田 → 東毛",
      "forecast_flow_mw": -114.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 11",
      "voltage_class": "66kV",
      "no": "11",
      "name": "藪塚線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 124.0,
      "constraint_type": "熱容量",
      "flow_direction": "東毛 → 桐生線分岐",
      "forecast_flow_mw": -47.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 60.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 12",
      "voltage_class": "66kV",
      "no": "12",
      "name": "邑楽線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "東毛 → 韮川線分岐",
      "forecast_flow_mw": -27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 13",
      "voltage_class": "66kV",
      "no": "13",
      "name": "新田線(東毛側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "東毛 → 世良田線分岐",
      "forecast_flow_mw": 52.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 14",
      "voltage_class": "66kV",
      "no": "14",
      "name": "世良田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "新田線分岐 → 需要家",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 15",
      "voltage_class": "66kV",
      "no": "15",
      "name": "植木線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "東毛 → 植木",
      "forecast_flow_mw": -12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 16",
      "voltage_class": "66kV",
      "no": "16",
      "name": "生品線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "植木線分岐 → 生品",
      "forecast_flow_mw": -41.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 17",
      "voltage_class": "66kV",
      "no": "17",
      "name": "剛志線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐波 → 桐生線分岐",
      "forecast_flow_mw": -273.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 18",
      "voltage_class": "66kV",
      "no": "18",
      "name": "桐生線（佐波側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "剛志線分岐 → 福岡線分岐",
      "forecast_flow_mw": -272.6,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 19",
      "voltage_class": "66kV",
      "no": "19",
      "name": "飯土井線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "泉沢線分岐 → 飯土井",
      "forecast_flow_mw": -33.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 27,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 20",
      "voltage_class": "66kV",
      "no": "20",
      "name": "福岡線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 120.0,
      "constraint_type": "熱容量",
      "flow_direction": "桐生線分岐 → 浅原",
      "forecast_flow_mw": -148.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 64.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 18,群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 21",
      "voltage_class": "66kV",
      "no": "21",
      "name": "赤城南線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "黒保根線分岐 → 需要家",
      "forecast_flow_mw": -48.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 22,変群馬県 配電用変電所 21,群馬県\n66kV 20,群馬県 66kV 18,群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 22",
      "voltage_class": "66kV",
      "no": "22",
      "name": "黒保根線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 51.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "flow_direction": "浅原 → 神戸",
      "forecast_flow_mw": -55.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 配電用変電所 21,群馬県 66kV 20,群馬県\n66kV 18,群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 23",
      "voltage_class": "66kV",
      "no": "23",
      "name": "八斗島線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "境町線分岐 → 八斗島",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 24",
      "voltage_class": "66kV",
      "no": "24",
      "name": "野中旧線・天野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐波 → 野中",
      "forecast_flow_mw": -128.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 25",
      "voltage_class": "66kV",
      "no": "25",
      "name": "名和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "大正寺分岐 → 需要家",
      "forecast_flow_mw": -2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 26",
      "voltage_class": "66kV",
      "no": "26",
      "name": "井野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "群馬 → 野中",
      "forecast_flow_mw": -115.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 27",
      "voltage_class": "66kV",
      "no": "27",
      "name": "泉沢線（野中側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "野中 → 飯土井線分岐",
      "forecast_flow_mw": -119.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 28",
      "voltage_class": "66kV",
      "no": "28",
      "name": "金井線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 216.0,
      "capacity_op_mw": 122.0,
      "constraint_type": "熱容量",
      "flow_direction": "野中 → 金井",
      "forecast_flow_mw": -53.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 94.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 29",
      "voltage_class": "66kV",
      "no": "29",
      "name": "広瀬川線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 37.0,
      "capacity_op_mw": 37.0,
      "constraint_type": "熱容量",
      "flow_direction": "金井線分岐 → 発電所",
      "forecast_flow_mw": -24.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 30",
      "voltage_class": "66kV",
      "no": "30",
      "name": "大崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "南渋川 → 片品川線分岐",
      "forecast_flow_mw": -118.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 14.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 31",
      "voltage_class": "66kV",
      "no": "31",
      "name": "片品川線（金井側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 67.0,
      "constraint_type": "熱容量",
      "flow_direction": "大崎線分岐 → 上久屋",
      "forecast_flow_mw": -79.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 14.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 30",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 32",
      "voltage_class": "66kV",
      "no": "32",
      "name": "岩室線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "上久屋小松線分岐 → 岩室",
      "forecast_flow_mw": -64.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 66kV 6,群馬県 154kV 5,群馬県 154kV 9,群馬\n県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 33",
      "voltage_class": "66kV",
      "no": "33",
      "name": "上久屋小松線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 88.0,
      "constraint_type": "熱容量",
      "flow_direction": "小松 → 上久屋",
      "forecast_flow_mw": -79.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 14.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 6,群馬県 154kV 5,群馬県 154kV 9,群馬\n県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 34",
      "voltage_class": "66kV",
      "no": "34",
      "name": "清水南線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 64.0,
      "capacity_op_mw": 36.0,
      "constraint_type": "熱容量",
      "flow_direction": "小松 → 需要家",
      "forecast_flow_mw": -3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 28.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 6,群馬県 154kV 5,群馬県 154kV 9,群馬\n県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 35",
      "voltage_class": "66kV",
      "no": "35",
      "name": "赤谷川線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 51.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "flow_direction": "小松 → 発電所",
      "forecast_flow_mw": -61.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 66kV 6,群馬県 154kV 5,群馬県 154kV 9,群馬\n県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 36",
      "voltage_class": "66kV",
      "no": "36",
      "name": "吾妻川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 268.0,
      "capacity_op_mw": 207.0,
      "constraint_type": "熱容量",
      "flow_direction": "金井 → 原町",
      "forecast_flow_mw": -226.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 61.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 37",
      "voltage_class": "66kV",
      "no": "37",
      "name": "中之条線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "吾妻川線分岐 → 中之条",
      "forecast_flow_mw": -33.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 36,群馬県 154kV 9,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 38",
      "voltage_class": "66kV",
      "no": "38",
      "name": "山田川線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 32.0,
      "capacity_op_mw": 32.0,
      "constraint_type": "熱容量",
      "flow_direction": "原町 → 発電所",
      "forecast_flow_mw": -16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 配電用変電所 14,群馬県 66kV 36,群馬県\n154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群馬県\n154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 39",
      "voltage_class": "66kV",
      "no": "39",
      "name": "総社線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "新前橋線分岐 → 片品k川線分岐",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 40",
      "voltage_class": "66kV",
      "no": "40",
      "name": "片品川線（野中側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "野中 → 片品川線分岐",
      "forecast_flow_mw": -79.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 41",
      "voltage_class": "66kV",
      "no": "41",
      "name": "大類線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 88.0,
      "constraint_type": "熱容量",
      "flow_direction": "烏川線分岐 → 元島名",
      "forecast_flow_mw": -16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 44.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 42",
      "voltage_class": "66kV",
      "no": "42",
      "name": "玉村線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 158.0,
      "capacity_op_mw": 89.0,
      "constraint_type": "熱容量",
      "flow_direction": "多野線分岐 → 玉村",
      "forecast_flow_mw": -3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 69.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 43",
      "voltage_class": "66kV",
      "no": "43",
      "name": "上武線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 88.0,
      "constraint_type": "熱容量",
      "flow_direction": "多野線分岐 → 今井",
      "forecast_flow_mw": -19.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 44.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 44",
      "voltage_class": "66kV",
      "no": "44",
      "name": "烏川線（群馬側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "群馬 → 大類線分岐",
      "forecast_flow_mw": -16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 45",
      "voltage_class": "66kV",
      "no": "45",
      "name": "碓氷線（群馬側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 203.0,
      "constraint_type": "熱容量",
      "flow_direction": "群馬 → 剣崎分岐",
      "forecast_flow_mw": -442.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 169.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 46",
      "voltage_class": "66kV",
      "no": "46",
      "name": "保渡田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "碓氷線分岐 → 保土田",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 47",
      "voltage_class": "66kV",
      "no": "47",
      "name": "榛名線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 268.0,
      "capacity_op_mw": 268.0,
      "constraint_type": "熱容量",
      "flow_direction": "碓氷線分岐 → 松谷",
      "forecast_flow_mw": -417.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 48",
      "voltage_class": "66kV",
      "no": "48",
      "name": "上信線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 96.0,
      "constraint_type": "熱容量",
      "flow_direction": "松谷 → 草津線分岐",
      "forecast_flow_mw": -45.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 6.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 49",
      "voltage_class": "66kV",
      "no": "49",
      "name": "草津線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 94.0,
      "capacity_op_mw": 53.0,
      "constraint_type": "熱容量",
      "flow_direction": "上信線分岐 → 草津線分岐",
      "forecast_flow_mw": -45.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 41.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 50",
      "voltage_class": "66kV",
      "no": "50",
      "name": "熊川線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 51",
      "voltage_class": "66kV",
      "no": "51",
      "name": "烏川線（西毛側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "西毛 → 大類分岐",
      "forecast_flow_mw": -57.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 52",
      "voltage_class": "66kV",
      "no": "52",
      "name": "美九里線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 216.0,
      "constraint_type": "熱容量",
      "flow_direction": "西毛 → 美久里",
      "forecast_flow_mw": -97.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 156.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 53",
      "voltage_class": "66kV",
      "no": "53",
      "name": "下久保線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 51.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "flow_direction": "美久里線分岐 → 発電所",
      "forecast_flow_mw": -55.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 54",
      "voltage_class": "66kV",
      "no": "54",
      "name": "西毛線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 345.0,
      "constraint_type": "熱容量",
      "flow_direction": "西毛 → 上高尾",
      "forecast_flow_mw": -323.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 89.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 55",
      "voltage_class": "66kV",
      "no": "55",
      "name": "下仁田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "上高尾 → 下仁田",
      "forecast_flow_mw": -36.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 56",
      "voltage_class": "66kV",
      "no": "56",
      "name": "九十九線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 94.0,
      "capacity_op_mw": 53.0,
      "constraint_type": "熱容量",
      "flow_direction": "磯部 → 五料",
      "forecast_flow_mw": -107.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 41.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 配電用変電所 67,群馬県 66kV 71,変群馬県\n66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 57",
      "voltage_class": "66kV",
      "no": "57",
      "name": "高崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 174.0,
      "capacity_op_mw": 97.0,
      "constraint_type": "熱容量",
      "flow_direction": "群馬 → 西毛",
      "forecast_flow_mw": -2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 77.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 58",
      "voltage_class": "66kV",
      "no": "58",
      "name": "東山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "東太田 → 東山",
      "forecast_flow_mw": -27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 59",
      "voltage_class": "66kV",
      "no": "59",
      "name": "小泉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "邑楽 → 需要家",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 60",
      "voltage_class": "66kV",
      "no": "60",
      "name": "内ヶ島線（東太田側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "東太田 → 坂田線分岐",
      "forecast_flow_mw": -46.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 61",
      "voltage_class": "66kV",
      "no": "61",
      "name": "内ヶ島線（東毛側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 302.0,
      "capacity_op_mw": 172.0,
      "constraint_type": "熱容量",
      "flow_direction": "東毛 → 需要家分岐",
      "forecast_flow_mw": -4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 130.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 62",
      "voltage_class": "66kV",
      "no": "62",
      "name": "豊里線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 378.0,
      "capacity_op_mw": 207.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 東毛",
      "forecast_flow_mw": -37.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 171.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 63",
      "voltage_class": "66kV",
      "no": "63",
      "name": "境町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "東毛 → 佐波",
      "forecast_flow_mw": -53.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 64",
      "voltage_class": "66kV",
      "no": "64",
      "name": "桐生線（東毛側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "藪塚線分岐 → 大間々",
      "forecast_flow_mw": -47.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 65",
      "voltage_class": "66kV",
      "no": "65",
      "name": "伊勢崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 88.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐波 → 伊勢崎",
      "forecast_flow_mw": -2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 44.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 66",
      "voltage_class": "66kV",
      "no": "66",
      "name": "新前橋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "群馬 → 新前橋",
      "forecast_flow_mw": -1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 67",
      "voltage_class": "66kV",
      "no": "67",
      "name": "北橘線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 124.0,
      "constraint_type": "熱容量",
      "flow_direction": "金井 → 南渋川",
      "forecast_flow_mw": -140.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 14.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 154kV 9,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 68",
      "voltage_class": "66kV",
      "no": "68",
      "name": "碓氷線（分岐～板鼻）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "磯部線分岐 → 発電所",
      "forecast_flow_mw": -148.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 71,変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 69",
      "voltage_class": "66kV",
      "no": "69",
      "name": "碓氷線（分岐～磯部）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 262.0,
      "capacity_op_mw": 199.0,
      "constraint_type": "熱容量",
      "flow_direction": "磯部線分岐 → 磯部",
      "forecast_flow_mw": -178.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 63.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 71,変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 70",
      "voltage_class": "66kV",
      "no": "70",
      "name": "多野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 156.0,
      "constraint_type": "熱容量",
      "flow_direction": "西毛 → 群馬",
      "forecast_flow_mw": -13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 71",
      "voltage_class": "66kV",
      "no": "71",
      "name": "磯部線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 472.0,
      "capacity_op_mw": 315.0,
      "constraint_type": "熱容量",
      "flow_direction": "上高尾 → 碓氷線分岐",
      "forecast_flow_mw": -322.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 157.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 72",
      "voltage_class": "66kV",
      "no": "72",
      "name": "根小屋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 174.0,
      "capacity_op_mw": 97.0,
      "constraint_type": "熱容量",
      "flow_direction": "西毛 → 高崎",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 77.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 73",
      "voltage_class": "66kV",
      "no": "73",
      "name": "前橋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "野中 → 前橋",
      "forecast_flow_mw": 4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 74",
      "voltage_class": "66kV",
      "no": "74",
      "name": "竜舞線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "邑楽 → 需要家分岐",
      "forecast_flow_mw": -68.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 75",
      "voltage_class": "66kV",
      "no": "75",
      "name": "下日野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 138.0,
      "capacity_op_mw": 92.0,
      "constraint_type": "熱容量",
      "flow_direction": "下日野線分岐 → 発電所分岐",
      "forecast_flow_mw": -52.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 76",
      "voltage_class": "66kV",
      "no": "76",
      "name": "吉井本郷線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 106.0,
      "capacity_op_mw": 69.0,
      "constraint_type": "熱容量",
      "flow_direction": "吉井本郷線分岐 → 発電所分岐",
      "forecast_flow_mw": -48.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 37.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 77",
      "voltage_class": "66kV",
      "no": "77",
      "name": "小舟線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "小舟線分岐 → 需要家分岐",
      "forecast_flow_mw": -36.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 78",
      "voltage_class": "66kV",
      "no": "78",
      "name": "北甘線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "上高尾 → 北甘線分岐",
      "forecast_flow_mw": -60.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 79",
      "voltage_class": "66kV",
      "no": "79",
      "name": "上高尾線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "西毛 → 上高尾",
      "forecast_flow_mw": -275.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 80",
      "voltage_class": "66kV",
      "no": "80",
      "name": "苗ケ島線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 47.0,
      "constraint_type": "熱容量",
      "flow_direction": "千貫沼線分岐 → 需要家分岐",
      "forecast_flow_mw": -47.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "群馬県 66kV 27,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 81",
      "voltage_class": "66kV",
      "no": "81",
      "name": "西横手線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "西横手線分岐 → 需要家分岐",
      "forecast_flow_mw": -13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 82",
      "voltage_class": "66kV",
      "no": "82",
      "name": "綿貫線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "綿貫線分岐 → 需要家分岐",
      "forecast_flow_mw": -5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 83",
      "voltage_class": "66kV",
      "no": "83",
      "name": "倉渕線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "倉渕線分岐 → 発電所分岐",
      "forecast_flow_mw": -35.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 47,群馬県 66kV 45,群馬県 154kV 2,群馬\n県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 84",
      "voltage_class": "66kV",
      "no": "84",
      "name": "長野原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "長野原線分岐 → 発電所分岐",
      "forecast_flow_mw": -11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 45,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 85",
      "voltage_class": "66kV",
      "no": "85",
      "name": "大正寺線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "大正寺線分岐 → 大正寺分岐",
      "forecast_flow_mw": -25.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 86",
      "voltage_class": "66kV",
      "no": "86",
      "name": "泉沢線（佐波側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 190.0,
      "capacity_op_mw": 106.0,
      "constraint_type": "熱容量",
      "flow_direction": "泉沢線分岐 → 荒砥分岐",
      "forecast_flow_mw": -60.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 84.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 18,群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 87",
      "voltage_class": "66kV",
      "no": "87",
      "name": "粕川町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "野中旧線（佐波側）分岐 → 需要家分岐",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 88",
      "voltage_class": "66kV",
      "no": "88",
      "name": "相田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "新田線分岐 → 需要家分岐",
      "forecast_flow_mw": -1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 89",
      "voltage_class": "66kV",
      "no": "89",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "送電線分岐 → 需要家分岐",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 90",
      "voltage_class": "66kV",
      "no": "90",
      "name": "小角田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "世良田線分岐 → 需要家分岐",
      "forecast_flow_mw": 0.7,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 91",
      "voltage_class": "66kV",
      "no": "91",
      "name": "山辺線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "山辺線分岐 → 需要家分岐",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 92",
      "voltage_class": "66kV",
      "no": "92",
      "name": "小俣連絡線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "送電線分岐 → 需要家分岐",
      "forecast_flow_mw": -14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 93",
      "voltage_class": "66kV",
      "no": "93",
      "name": "北海線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "北海線分岐 → 需要家分岐",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 94",
      "voltage_class": "66kV",
      "no": "94",
      "name": "大谷原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "北海線分岐 → 需要家分岐",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 95",
      "voltage_class": "66kV",
      "no": "95",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 106.0,
      "capacity_op_mw": 69.0,
      "constraint_type": "熱容量",
      "flow_direction": "送電線分岐 → 需要家分岐",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 37.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 96",
      "voltage_class": "66kV",
      "no": "96",
      "name": "田口線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "田口線分岐 → 需要家分岐",
      "forecast_flow_mw": -30.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 154kV 2,群馬県 154kV 11,変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 97",
      "voltage_class": "66kV",
      "no": "97",
      "name": "上信線（島川原側）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 100.0,
      "capacity_op_mw": 95.0,
      "constraint_type": "熱容量",
      "flow_direction": "島川原 → 発電所分岐",
      "forecast_flow_mw": -76.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 5.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "長野県（一部） 154kV 15",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 98",
      "voltage_class": "66kV",
      "no": "98",
      "name": "尾島線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 138.0,
      "capacity_op_mw": 92.0,
      "constraint_type": "熱容量",
      "flow_direction": "尾島線分岐 → 需要家分岐",
      "forecast_flow_mw": -52.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 99",
      "voltage_class": "66kV",
      "no": "99",
      "name": "宮郷線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "野新線分岐 → 需要家分岐",
      "forecast_flow_mw": -2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 100",
      "voltage_class": "66kV",
      "no": "100",
      "name": "千貫沼線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 202.0,
      "capacity_op_mw": 110.0,
      "constraint_type": "熱容量",
      "flow_direction": "千貫沼分岐 → 需要家分岐",
      "forecast_flow_mw": -86.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 92.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "群馬県 66kV 27,群馬県 154kV 2,群馬県 154kV 11,変群\n馬県 154kV 2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 101",
      "voltage_class": "66kV",
      "no": "101",
      "name": "浅原線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "赤城南1号線分岐 → 浅原",
      "forecast_flow_mw": 48.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 配電用変電所 21,群馬県 66kV 20,群馬県\n66kV 18,群馬県 66kV 17",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "gunma",
      "region": "群馬県",
      "grid_pref": "群馬県",
      "external_id": "群馬県 66kV 102",
      "voltage_class": "66kV",
      "no": "102",
      "name": "赤城南1号線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "赤城南線分岐 → 浅原線分岐",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 配電用変電所 21,群馬県 66kV 20,群馬県\n66kV 18,群馬県 66kV 17",
      "notes": null
    }
  ]
}