{
  "pdf_key": "kanagawa",
  "region": "神奈川県",
  "grid_pref": "神奈川県",
  "source_date": "2026-04-23",
  "published_date": "2026-04-30",
  "operator": "東京電力パワーグリッド",
  "substations": [
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 1",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "1",
      "name": "東川崎",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 500.0,
      "capacity_op_mw": 340.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -85.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 135.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 129,基幹 275kV 127,基幹 275kV 126,基幹\n275kV 125,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 2",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "2",
      "name": "塩浜",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 300.0,
      "capacity_op_mw": 171.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -30.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 114.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 3",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "3",
      "name": "南川崎",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 3,
      "capacity_equip_mw": 1350.0,
      "capacity_op_mw": 1024.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -601.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 258.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 105,基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 4",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "4",
      "name": "川崎",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 449.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 101.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 121.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 5",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "5",
      "name": "旭",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 451.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 60.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 119.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 6",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "6",
      "name": "綱島",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 300.0,
      "capacity_op_mw": 227.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 75.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 7",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "7",
      "name": "南武",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 750.0,
      "capacity_op_mw": 606.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 188.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 106.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 8",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "8",
      "name": "港北",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 5,
      "capacity_equip_mw": 1950.0,
      "capacity_op_mw": 1673.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -1185.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 179.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 9",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "9",
      "name": "西東京",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 4,
      "capacity_equip_mw": 1350.0,
      "capacity_op_mw": 800.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -470.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 482.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 10",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "10",
      "name": "橋本",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 5,
      "capacity_equip_mw": 1000.0,
      "capacity_op_mw": 872.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 86.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 78.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 11",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "11",
      "name": "横浜大黒",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 550.0,
      "capacity_op_mw": 325.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 62.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 197.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 93,基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 12",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "12",
      "name": "関内",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 450.0,
      "capacity_op_mw": 337.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 75.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 13",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "13",
      "name": "横浜根岸",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 228.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 152.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 14",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "14",
      "name": "南横浜",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 500.0,
      "capacity_op_mw": 339.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 56.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 136.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 15",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "15",
      "name": "横浜",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 453.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 65.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 117.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 16",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "16",
      "name": "戸塚1，2",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 228.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 91.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 152.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 17",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "17",
      "name": "京浜",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 4,
      "capacity_equip_mw": 1800.0,
      "capacity_op_mw": 1488.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -1345.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 222.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 18",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "18",
      "name": "藤沢",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 681.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 153.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 79.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 19",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "19",
      "name": "西厚木",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 228.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 66.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 152.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 20",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "20",
      "name": "湘南",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 750.0,
      "capacity_op_mw": 607.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 196.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 105.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 21",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "21",
      "name": "新秦野",
      "voltage_primary_kv": 500.0,
      "voltage_secondary_kv": 154.0,
      "units": 3,
      "capacity_equip_mw": 2250.0,
      "capacity_op_mw": 1704.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 414.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 433.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 22",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "22",
      "name": "西相模",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 679.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -51.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 81.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 154kV 23",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "23",
      "name": "戸塚3，4，5",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 550.0,
      "capacity_op_mw": 393.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 121.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 129.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 1",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "1",
      "name": "東川崎",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 500.0,
      "capacity_op_mw": 340.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -85.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 135.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 129,基幹 275kV 127,基幹 275kV 126,基幹\n275kV 125,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 2",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "2",
      "name": "塩浜",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 300.0,
      "capacity_op_mw": 171.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -30.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 114.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 3",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "3",
      "name": "川崎",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 449.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 101.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 121.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 4",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "4",
      "name": "旭",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 451.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 60.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 119.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 5",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "5",
      "name": "綱島",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 300.0,
      "capacity_op_mw": 227.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 75.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 6",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "6",
      "name": "南武",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 750.0,
      "capacity_op_mw": 606.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 188.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 106.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 7",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "7",
      "name": "荏田",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 342.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 83.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 228.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 8",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "8",
      "name": "西横浜",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 342.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 121.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 228.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 9",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "9",
      "name": "北相模",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 680.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 125.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 175.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 10",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "10",
      "name": "橋本",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 5,
      "capacity_equip_mw": 1000.0,
      "capacity_op_mw": 872.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 86.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 78.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 11",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "11",
      "name": "南横須賀",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 447.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 101.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 313.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 12",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "12",
      "name": "逗子",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 342.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -182.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 228.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 13",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "13",
      "name": "戸塚1，2",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 228.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 91.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 152.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 14",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "14",
      "name": "藤沢",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 681.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 153.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 79.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 15",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "15",
      "name": "中相模",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 682.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 145.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 173.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 16",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "16",
      "name": "西厚木",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 228.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 66.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 152.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 17",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "17",
      "name": "湘南",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 750.0,
      "capacity_op_mw": 607.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 196.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 105.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 18",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "18",
      "name": "西相模",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 679.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -51.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 81.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 66kV 19",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "19",
      "name": "戸塚3，4，5",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 550.0,
      "capacity_op_mw": 393.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 121.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 129.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 1",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "1",
      "name": "多摩川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 42.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 42.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 2",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "2",
      "name": "塩浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 42.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 3",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "3",
      "name": "東方",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 42.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 4",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "4",
      "name": "川崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 85.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 51.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 6",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "6",
      "name": "生麦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 114.0,
      "capacity_op_mw": 68.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 64.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 7",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "7",
      "name": "末広",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 85.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 42.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 93,基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 8",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "8",
      "name": "稲荷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "神奈川県 66kV 4,神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 9",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "9",
      "name": "横浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 3,
      "capacity_equip_mw": 171.0,
      "capacity_op_mw": 136.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 57.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 10",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "10",
      "name": "関内",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 85.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 51.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 11",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "11",
      "name": "小港",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 114.0,
      "capacity_op_mw": 68.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 42.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 12",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "12",
      "name": "富岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 28.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 13",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "13",
      "name": "六会",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 15",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "15",
      "name": "茅ヶ崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 71.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 42.0,
      "cap_avail_upper_mw": 42.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 16",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "16",
      "name": "多古",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 85.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 42.0,
      "cap_avail_upper_mw": 42.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 17",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "17",
      "name": "港が丘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 28.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 18",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "18",
      "name": "岩戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 42.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 22kV 19",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "19",
      "name": "三枚橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 2.0,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 1",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "1",
      "name": "中原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 2",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "2",
      "name": "下野毛",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 3",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "3",
      "name": "多摩川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 4",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "4",
      "name": "溝ノ口",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 5",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "5",
      "name": "久地",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 6",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "6",
      "name": "梶ヶ谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 7",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "7",
      "name": "土橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 8",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "8",
      "name": "登戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 9",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "9",
      "name": "中野島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 10",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "10",
      "name": "水沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 11",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "11",
      "name": "生田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 12",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "12",
      "name": "百合ヶ丘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 76.0,
      "capacity_op_mw": 79.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 13",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "13",
      "name": "黒川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 14",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "14",
      "name": "東橋本",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 15",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "15",
      "name": "橋本",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 16",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "16",
      "name": "川尻",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 17",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "17",
      "name": "津久井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 18",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "18",
      "name": "藤野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 19",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "19",
      "name": "御幸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 20",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "20",
      "name": "鹿島田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 21",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "21",
      "name": "北の原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 22",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "22",
      "name": "加瀬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 23",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "23",
      "name": "日吉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 24",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "24",
      "name": "綱島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 76.0,
      "capacity_op_mw": 79.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 25",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "25",
      "name": "井田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 26",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "26",
      "name": "高田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 27",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "27",
      "name": "東山田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 28",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "28",
      "name": "有馬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 29",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "29",
      "name": "センター北",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 29.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 30",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "30",
      "name": "あざみ野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 31",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "31",
      "name": "市ヶ尾",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 32",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "32",
      "name": "恩田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 33",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "33",
      "name": "鴨志田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 34",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "34",
      "name": "古渕",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 35",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "35",
      "name": "大沼",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 36",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "36",
      "name": "大野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 37",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "37",
      "name": "緑が丘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 38",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "38",
      "name": "相模原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 39",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "39",
      "name": "北相模",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 40",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "40",
      "name": "清新",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 41",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "41",
      "name": "田名",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 42",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "42",
      "name": "根小屋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 12.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 43",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "43",
      "name": "浮島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 129,基幹 275kV 127,基幹 275kV 126,基幹\n275kV 125,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 44",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "44",
      "name": "東扇島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 129,基幹 275kV 127,基幹 275kV 126,基幹\n275kV 125,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 45",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "45",
      "name": "塩浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 46",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "46",
      "name": "大師",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 129,基幹 275kV 127,基幹 275kV 126,基幹\n275kV 125,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 47",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "47",
      "name": "桜橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 66kV 4,神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 48",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "48",
      "name": "中島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 49",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "49",
      "name": "稲荷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 66kV 4,神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 50",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "50",
      "name": "宮本",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 51",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "51",
      "name": "渡田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 52",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "52",
      "name": "日進町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 53",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "53",
      "name": "川崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 54",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "54",
      "name": "末広町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 93,基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 55",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "55",
      "name": "栄町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 93,基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 56",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "56",
      "name": "鶴見",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 93,基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 57",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "57",
      "name": "末吉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 93,基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 58",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "58",
      "name": "北寺尾",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 59",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "59",
      "name": "菊名",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 60",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "60",
      "name": "新羽",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 61",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "61",
      "name": "岸根",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 62",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "62",
      "name": "鳥山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 63",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "63",
      "name": "東方",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 64",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "64",
      "name": "平台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 65",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "65",
      "name": "佐江戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 66",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "66",
      "name": "中山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 67",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "67",
      "name": "西横浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 68",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "68",
      "name": "瀬谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 69",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "69",
      "name": "林間",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 70",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "70",
      "name": "相模大野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 71",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "71",
      "name": "座間",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 72",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "72",
      "name": "相模台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 73",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "73",
      "name": "中津",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 76.0,
      "capacity_op_mw": 79.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 74",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "74",
      "name": "愛川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 75",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "75",
      "name": "大黒埠頭",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 93,基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 76",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "76",
      "name": "恵比須町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 93,基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 77",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "77",
      "name": "生麦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 78",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "78",
      "name": "神奈川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 79",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "79",
      "name": "子安",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 80",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "80",
      "name": "東神奈川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 81",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "81",
      "name": "青木町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 93,基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 82",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "82",
      "name": "みなと未来",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 83",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "83",
      "name": "桜木町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 84",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "84",
      "name": "北幸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 85",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "85",
      "name": "横浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 86",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "86",
      "name": "星川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 87",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "87",
      "name": "三ッ沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 88",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "88",
      "name": "白根",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 89",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "89",
      "name": "市沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 90",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "90",
      "name": "川井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 91",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "91",
      "name": "鶴ヶ峰",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 92",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "92",
      "name": "さちが丘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 93",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "93",
      "name": "二ッ橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 94",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "94",
      "name": "深見",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 95",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "95",
      "name": "大和",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 96",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "96",
      "name": "西鶴間",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 97",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "97",
      "name": "ひばりヶ丘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 98",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "98",
      "name": "大塚",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 99",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "99",
      "name": "大谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 100",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "100",
      "name": "海老名",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 101",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "101",
      "name": "三田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 18.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 102",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "102",
      "name": "飯山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 103",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "103",
      "name": "仲通",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 104",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "104",
      "name": "住吉町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 105",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "105",
      "name": "山下町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 106",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "106",
      "name": "本牧",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 107",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "107",
      "name": "小港",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 109",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "109",
      "name": "保土ヶ谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 110",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "110",
      "name": "伊勢佐木町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 111",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "111",
      "name": "長者町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 112",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "112",
      "name": "山手",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 113",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "113",
      "name": "南吉田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 114",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "114",
      "name": "磯子",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 115",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "115",
      "name": "境木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 116",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "116",
      "name": "井土ヶ谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 117",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "117",
      "name": "弘明寺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 118",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "118",
      "name": "上大岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 119",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "119",
      "name": "品濃",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 120",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "120",
      "name": "上永谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 121",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "121",
      "name": "東戸塚",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 122",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "122",
      "name": "矢部",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 123",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "123",
      "name": "中和田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 124",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "124",
      "name": "上和田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 125",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "125",
      "name": "長後",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 126",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "126",
      "name": "綾瀬台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 127",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "127",
      "name": "比留川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 128",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "128",
      "name": "高座",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 129",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "129",
      "name": "中町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 130",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "130",
      "name": "岡田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 131",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "131",
      "name": "厚木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 28.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 28.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 132",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "132",
      "name": "長谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 133",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "133",
      "name": "下沖",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 134",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "134",
      "name": "伊勢原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 135",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "135",
      "name": "比々多",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 136",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "136",
      "name": "秦野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 137",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "137",
      "name": "堀西",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 138",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "138",
      "name": "丹沢湖",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 2.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 139",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "139",
      "name": "杉田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 140",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "140",
      "name": "笹下",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 141",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "141",
      "name": "富岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 142",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "142",
      "name": "幸浦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 143",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "143",
      "name": "能見台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 144",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "144",
      "name": "港南台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 76.0,
      "capacity_op_mw": 79.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 145",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "145",
      "name": "中野町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 146",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "146",
      "name": "舞岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 147",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "147",
      "name": "笠間町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 148",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "148",
      "name": "戸塚",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 149",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "149",
      "name": "六会",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 150",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "150",
      "name": "亀井野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 151",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "151",
      "name": "石川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 152",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "152",
      "name": "大庭",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 153",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "153",
      "name": "御所見",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 154",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "154",
      "name": "田村",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 155",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "155",
      "name": "湘南",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 156",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "156",
      "name": "宮地",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 157",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "157",
      "name": "堀川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 158",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "158",
      "name": "峰",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 2.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 159",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "159",
      "name": "福浦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 160",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "160",
      "name": "金沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 161",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "161",
      "name": "貝山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 162",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "162",
      "name": "六浦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 163",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "163",
      "name": "大船",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 164",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "164",
      "name": "若宮",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 165",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "165",
      "name": "鎌倉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 166",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "166",
      "name": "鵠沼",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 167",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "167",
      "name": "片瀬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 168",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "168",
      "name": "城藤沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 169",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "169",
      "name": "引地川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 170",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "170",
      "name": "辻堂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 171",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "171",
      "name": "茅ヶ崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 172",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "172",
      "name": "梅田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 173",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "173",
      "name": "寒川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 174",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "174",
      "name": "馬入",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 175",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "175",
      "name": "白鷺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 176",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "176",
      "name": "宝町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 177",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "177",
      "name": "平塚",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 178",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "178",
      "name": "根坂間",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 179",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "179",
      "name": "大磯",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 180",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "180",
      "name": "中井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 181",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "181",
      "name": "金子",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 182",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "182",
      "name": "竹松",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 183",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "183",
      "name": "内山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 184",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "184",
      "name": "桜山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 185",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "185",
      "name": "横須賀",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 186",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "186",
      "name": "若松町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 187",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "187",
      "name": "平成町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 188",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "188",
      "name": "馬堀",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 189",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "189",
      "name": "久里浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 190",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "190",
      "name": "衣笠",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 191",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "191",
      "name": "岩戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 192",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "192",
      "name": "神明",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 193",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "193",
      "name": "木古庭",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 194",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "194",
      "name": "武山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 195",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "195",
      "name": "三浦",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 196",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "196",
      "name": "三崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 197",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "197",
      "name": "国府津",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 198",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "198",
      "name": "中堀",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 199",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "199",
      "name": "塚原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 200",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "200",
      "name": "足柄",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 201",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "201",
      "name": "多古",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 202",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "202",
      "name": "新玉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 203",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "203",
      "name": "早川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 204",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "204",
      "name": "三枚橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 205",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "205",
      "name": "仙石",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 206",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "206",
      "name": "強羅",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 207",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "207",
      "name": "箱根",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "変神奈川県 配電用変電所 208",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "208",
      "name": "湯河原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    }
  ],
  "transmission_lines": [
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 1",
      "voltage_class": "154kV",
      "no": "1",
      "name": "塩浜線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 314.0,
      "capacity_op_mw": 314.0,
      "constraint_type": "熱容量",
      "flow_direction": "東川崎 → 塩浜",
      "forecast_flow_mw": -290.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 2",
      "voltage_class": "154kV",
      "no": "2",
      "name": "東扇島線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 352.0,
      "capacity_op_mw": 220.0,
      "constraint_type": "熱容量",
      "flow_direction": "東川崎 → 東扇島",
      "forecast_flow_mw": 22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 132.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 129,基幹 275kV 127,基幹 275kV 126,基幹\n275kV 125,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 3",
      "voltage_class": "154kV",
      "no": "3",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 338.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "西東京 → 東川崎",
      "forecast_flow_mw": -290.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 48.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 4",
      "voltage_class": "154kV",
      "no": "4",
      "name": "浜川崎線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 5",
      "voltage_class": "154kV",
      "no": "5",
      "name": "白石線1・2L",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 966.0,
      "capacity_op_mw": 483.0,
      "constraint_type": "熱容量",
      "flow_direction": "南川崎 → 川崎",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 483.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 105,基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 6",
      "voltage_class": "154kV",
      "no": "6",
      "name": "南川崎南太田線",
      "voltage_kv": 154.0,
      "circuits": 3.0,
      "capacity_equip_mw": 870.0,
      "capacity_op_mw": 580.0,
      "constraint_type": "熱容量",
      "flow_direction": "南川崎 → 南大田",
      "forecast_flow_mw": 113.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 290.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 105,基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 7",
      "voltage_class": "154kV",
      "no": "7",
      "name": "白石線3・4L",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 966.0,
      "capacity_op_mw": 483.0,
      "constraint_type": "熱容量",
      "flow_direction": "川崎 → 南川崎",
      "forecast_flow_mw": -408.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 483.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 8",
      "voltage_class": "154kV",
      "no": "8",
      "name": "島崎線1・2・3・4L",
      "voltage_kv": 154.0,
      "circuits": 4.0,
      "capacity_equip_mw": 1028.0,
      "capacity_op_mw": 870.0,
      "constraint_type": "熱容量",
      "flow_direction": "綱島 → 川崎",
      "forecast_flow_mw": -300.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 158.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 9",
      "voltage_class": "154kV",
      "no": "9",
      "name": "南武線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "南武 → 川崎",
      "forecast_flow_mw": -254.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 118.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 10",
      "voltage_class": "154kV",
      "no": "10",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 372.0,
      "constraint_type": "熱容量",
      "flow_direction": "旭 → 横浜大黒",
      "forecast_flow_mw": -423.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 11",
      "voltage_class": "154kV",
      "no": "11",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 410.0,
      "capacity_op_mw": 410.0,
      "constraint_type": "熱容量",
      "flow_direction": "旭 → 子安",
      "forecast_flow_mw": -278.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 12",
      "voltage_class": "154kV",
      "no": "12",
      "name": "浜岡線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 514.0,
      "constraint_type": "熱容量",
      "flow_direction": "京浜 → 旭",
      "forecast_flow_mw": -332.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 13",
      "voltage_class": "154kV",
      "no": "13",
      "name": "北旭線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 514.0,
      "constraint_type": "熱容量",
      "flow_direction": "港北 → 旭",
      "forecast_flow_mw": -284.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 14",
      "voltage_class": "154kV",
      "no": "14",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 15",
      "voltage_class": "154kV",
      "no": "15",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 16",
      "voltage_class": "154kV",
      "no": "16",
      "name": "大倉山線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 828.0,
      "capacity_op_mw": 620.0,
      "constraint_type": "熱容量",
      "flow_direction": "港北 → 綱島",
      "forecast_flow_mw": -524.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 208.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 17",
      "voltage_class": "154kV",
      "no": "17",
      "name": "北島線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 828.0,
      "capacity_op_mw": 620.0,
      "constraint_type": "熱容量",
      "flow_direction": "港北 → 綱島",
      "forecast_flow_mw": -456.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 208.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 18",
      "voltage_class": "154kV",
      "no": "18",
      "name": "戸越線",
      "voltage_kv": 154.0,
      "circuits": 3.0,
      "capacity_equip_mw": 456.0,
      "capacity_op_mw": 456.0,
      "constraint_type": "熱容量",
      "flow_direction": "南武 → 戸越",
      "forecast_flow_mw": -306.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 19",
      "voltage_class": "154kV",
      "no": "19",
      "name": "野川線1・2・3・4L",
      "voltage_kv": 154.0,
      "circuits": 4.0,
      "capacity_equip_mw": 1028.0,
      "capacity_op_mw": 870.0,
      "constraint_type": "熱容量",
      "flow_direction": "港北 → 南武",
      "forecast_flow_mw": -356.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 158.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 20",
      "voltage_class": "154kV",
      "no": "20",
      "name": "川世線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 209.0,
      "constraint_type": "熱容量",
      "flow_direction": "南武 → 千歳",
      "forecast_flow_mw": 13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 163.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 21",
      "voltage_class": "154kV",
      "no": "21",
      "name": "北浜線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 514.0,
      "constraint_type": "熱容量",
      "flow_direction": "京浜 → 港北",
      "forecast_flow_mw": -284.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 22",
      "voltage_class": "154kV",
      "no": "22",
      "name": "橋本線",
      "voltage_kv": 154.0,
      "circuits": 4.0,
      "capacity_equip_mw": 1932.0,
      "capacity_op_mw": 1449.0,
      "constraint_type": "熱容量",
      "flow_direction": "港北 → 橋本",
      "forecast_flow_mw": 86.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 483.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 23",
      "voltage_class": "154kV",
      "no": "23",
      "name": "南多摩線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "西東京 → 橋本",
      "forecast_flow_mw": -278.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 24",
      "voltage_class": "154kV",
      "no": "24",
      "name": "都留線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 652.0,
      "capacity_op_mw": 372.0,
      "constraint_type": "熱容量",
      "flow_direction": "小倉 → 発電所分岐",
      "forecast_flow_mw": -278.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 280.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 25",
      "voltage_class": "154kV",
      "no": "25",
      "name": "南関内線1・2・3L",
      "voltage_kv": 154.0,
      "circuits": 3.0,
      "capacity_equip_mw": 572.0,
      "capacity_op_mw": 561.0,
      "constraint_type": "熱容量",
      "flow_direction": "南横浜 → 関内",
      "forecast_flow_mw": 91.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 11.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 26",
      "voltage_class": "154kV",
      "no": "26",
      "name": "横浜根岸線1・2・3L",
      "voltage_kv": 154.0,
      "circuits": 3.0,
      "capacity_equip_mw": 489.0,
      "capacity_op_mw": 489.0,
      "constraint_type": "熱容量",
      "flow_direction": "横浜根岸線分岐 → 横浜根岸",
      "forecast_flow_mw": -329.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 27",
      "voltage_class": "154kV",
      "no": "27",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 600.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 南横浜",
      "forecast_flow_mw": -505.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 28",
      "voltage_class": "154kV",
      "no": "28",
      "name": "戸塚線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 514.0,
      "constraint_type": "熱容量",
      "flow_direction": "京浜 → 戸塚",
      "forecast_flow_mw": -366.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 29",
      "voltage_class": "154kV",
      "no": "29",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 600.0,
      "constraint_type": "熱容量",
      "flow_direction": "京浜 → 南横浜",
      "forecast_flow_mw": -490.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 30",
      "voltage_class": "154kV",
      "no": "30",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 514.0,
      "constraint_type": "熱容量",
      "flow_direction": "京浜 → 南横浜",
      "forecast_flow_mw": -390.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 31",
      "voltage_class": "154kV",
      "no": "31",
      "name": "南子安線",
      "voltage_kv": 154.0,
      "circuits": 1.0,
      "capacity_equip_mw": 216.0,
      "capacity_op_mw": 216.0,
      "constraint_type": "熱容量",
      "flow_direction": "子安 → 南横浜",
      "forecast_flow_mw": -98.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 32",
      "voltage_class": "154kV",
      "no": "32",
      "name": "南関内線5・6・7L",
      "voltage_kv": 154.0,
      "circuits": 3.0,
      "capacity_equip_mw": 466.0,
      "capacity_op_mw": 466.0,
      "constraint_type": "熱容量",
      "flow_direction": "横浜根岸線分岐 → 南横浜",
      "forecast_flow_mw": 20.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 33",
      "voltage_class": "154kV",
      "no": "33",
      "name": "南関内線5・6・7L",
      "voltage_kv": 154.0,
      "circuits": 3.0,
      "capacity_equip_mw": 682.0,
      "capacity_op_mw": 682.0,
      "constraint_type": "熱容量",
      "flow_direction": "関内 → 横浜根岸線分岐",
      "forecast_flow_mw": -310.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 34",
      "voltage_class": "154kV",
      "no": "34",
      "name": "北関内線1・2・3L",
      "voltage_kv": 154.0,
      "circuits": 3.0,
      "capacity_equip_mw": 643.0,
      "capacity_op_mw": 628.0,
      "constraint_type": "熱容量",
      "flow_direction": "横浜 → 関内",
      "forecast_flow_mw": -310.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 15.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 35",
      "voltage_class": "154kV",
      "no": "35",
      "name": "子浜線1・2・3L",
      "voltage_kv": 154.0,
      "circuits": 3.0,
      "capacity_equip_mw": 475.0,
      "capacity_op_mw": 475.0,
      "constraint_type": "熱容量",
      "flow_direction": "子安 → 横浜",
      "forecast_flow_mw": -232.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 36",
      "voltage_class": "154kV",
      "no": "36",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 766.0,
      "capacity_op_mw": 449.0,
      "constraint_type": "熱容量",
      "flow_direction": "京浜 → 戸塚",
      "forecast_flow_mw": 92.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 317.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 37",
      "voltage_class": "154kV",
      "no": "37",
      "name": "藤沢線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1322.0,
      "capacity_op_mw": 711.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢線分岐 → 藤沢",
      "forecast_flow_mw": 153.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 611.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 38",
      "voltage_class": "154kV",
      "no": "38",
      "name": "西厚木線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1506.0,
      "capacity_op_mw": 795.0,
      "constraint_type": "熱容量",
      "flow_direction": "西厚木線分岐 → 西厚木",
      "forecast_flow_mw": 66.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 711.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 39",
      "voltage_class": "154kV",
      "no": "39",
      "name": "東秦野線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1936.0,
      "capacity_op_mw": 968.0,
      "constraint_type": "熱容量",
      "flow_direction": "新秦野 → 西厚木線分岐",
      "forecast_flow_mw": 219.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 968.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 40",
      "voltage_class": "154kV",
      "no": "40",
      "name": "湘南線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1654.0,
      "capacity_op_mw": 874.0,
      "constraint_type": "熱容量",
      "flow_direction": "新秦野 → 湘南",
      "forecast_flow_mw": 195.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 780.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 41",
      "voltage_class": "154kV",
      "no": "41",
      "name": "東秦野線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1452.0,
      "capacity_op_mw": 726.0,
      "constraint_type": "熱容量",
      "flow_direction": "西厚木線分岐 → 湘南",
      "forecast_flow_mw": 153.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 726.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 42",
      "voltage_class": "154kV",
      "no": "42",
      "name": "田代幹線里線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 986.0,
      "capacity_op_mw": 565.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模線分岐 → 新秦野",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 421.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 43",
      "voltage_class": "154kV",
      "no": "43",
      "name": "田代幹線里線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 566.0,
      "capacity_op_mw": 309.0,
      "constraint_type": "熱容量",
      "flow_direction": "新富士 → 西相模線分岐",
      "forecast_flow_mw": -25.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 257.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 44",
      "voltage_class": "154kV",
      "no": "44",
      "name": "西相模線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模線分岐 → 西相模",
      "forecast_flow_mw": -25.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 45",
      "voltage_class": "154kV",
      "no": "45",
      "name": "明神線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "新富士 → 西相模",
      "forecast_flow_mw": -26.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 46",
      "voltage_class": "154kV",
      "no": "46",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 47",
      "voltage_class": "154kV",
      "no": "47",
      "name": "柿生線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 410.0,
      "capacity_op_mw": 231.0,
      "constraint_type": "熱容量",
      "flow_direction": "西東京 → 東山田分岐",
      "forecast_flow_mw": 26.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 179.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 48",
      "voltage_class": "154kV",
      "no": "48",
      "name": "橋本西線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 618.0,
      "capacity_op_mw": 369.0,
      "constraint_type": "熱容量",
      "flow_direction": "橋本 → 小倉",
      "forecast_flow_mw": -278.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 249.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 49",
      "voltage_class": "154kV",
      "no": "49",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "神奈川県 154kV 10,基幹 275kV 100,変基幹 275kV 18-\n2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 154kV 50",
      "voltage_class": "154kV",
      "no": "50",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 1",
      "voltage_class": "66kV",
      "no": "1",
      "name": "浮島陸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 115.0,
      "capacity_op_mw": 115.0,
      "constraint_type": "熱容量",
      "flow_direction": "東川崎 → 需要家",
      "forecast_flow_mw": -40.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 129,基幹 275kV 127,基幹 275kV 126,基幹\n275kV 125,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 2",
      "voltage_class": "66kV",
      "no": "2",
      "name": "千鳥町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 84.0,
      "capacity_op_mw": 84.0,
      "constraint_type": "熱容量",
      "flow_direction": "東川崎 → 需要家",
      "forecast_flow_mw": -3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 129,基幹 275kV 127,基幹 275kV 126,基幹\n275kV 125,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 3",
      "voltage_class": "66kV",
      "no": "3",
      "name": "塩浜東線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 84.0,
      "capacity_op_mw": 84.0,
      "constraint_type": "熱容量",
      "flow_direction": "東川崎 → 需要家",
      "forecast_flow_mw": -1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 129,基幹 275kV 127,基幹 275kV 126,基幹\n275kV 125,基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 4",
      "voltage_class": "66kV",
      "no": "4",
      "name": "塩浜南線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 168.0,
      "capacity_op_mw": 94.0,
      "constraint_type": "熱容量",
      "flow_direction": "塩浜 → 稲荷中間",
      "forecast_flow_mw": -130.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "神奈川県 154kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 6",
      "voltage_class": "66kV",
      "no": "6",
      "name": "南崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 168.0,
      "capacity_op_mw": 94.0,
      "constraint_type": "熱容量",
      "flow_direction": "川崎 → 南武",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 7",
      "voltage_class": "66kV",
      "no": "7",
      "name": "市場線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 168.0,
      "capacity_op_mw": 94.0,
      "constraint_type": "熱容量",
      "flow_direction": "川崎 → 市場線分岐",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 8",
      "voltage_class": "66kV",
      "no": "8",
      "name": "小倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 160.0,
      "capacity_op_mw": 85.0,
      "constraint_type": "熱容量",
      "flow_direction": "旭 → 市場線分岐",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 75.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 11",
      "voltage_class": "66kV",
      "no": "11",
      "name": "子安線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 168.0,
      "capacity_op_mw": 94.0,
      "constraint_type": "熱容量",
      "flow_direction": "旭 → 子安",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 12",
      "voltage_class": "66kV",
      "no": "12",
      "name": "相武線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 168.0,
      "capacity_op_mw": 94.0,
      "constraint_type": "熱容量",
      "flow_direction": "綱島 → 鹿島田分岐",
      "forecast_flow_mw": 22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 13",
      "voltage_class": "66kV",
      "no": "13",
      "name": "旭綱島線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "綱島 → 旭",
      "forecast_flow_mw": 30.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 14",
      "voltage_class": "66kV",
      "no": "14",
      "name": "保土ケ谷線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 168.0,
      "capacity_op_mw": 94.0,
      "constraint_type": "熱容量",
      "flow_direction": "旭 → 保土ヶ谷",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 15",
      "voltage_class": "66kV",
      "no": "15",
      "name": "下野毛線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 203.0,
      "constraint_type": "熱容量",
      "flow_direction": "下野毛分岐 → 下野毛",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 169.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 17",
      "voltage_class": "66kV",
      "no": "17",
      "name": "菅生線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 94.0,
      "capacity_op_mw": 53.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 41.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 19",
      "voltage_class": "66kV",
      "no": "19",
      "name": "千南線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "南武 → 登戸分岐",
      "forecast_flow_mw": 41.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 20",
      "voltage_class": "66kV",
      "no": "20",
      "name": "千南線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "登戸分岐 → 千歳",
      "forecast_flow_mw": 27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 21",
      "voltage_class": "66kV",
      "no": "21",
      "name": "登戸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 198.0,
      "capacity_op_mw": 107.0,
      "constraint_type": "熱容量",
      "flow_direction": "登戸分岐 → 登戸",
      "forecast_flow_mw": 27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 91.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 22",
      "voltage_class": "66kV",
      "no": "22",
      "name": "平台線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "荏田 → 平台",
      "forecast_flow_mw": 23.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 23",
      "voltage_class": "66kV",
      "no": "23",
      "name": "市ヶ尾線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "荏田 → 鴨志田線分岐",
      "forecast_flow_mw": 28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 24",
      "voltage_class": "66kV",
      "no": "24",
      "name": "鴨志田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "鴨志田線分岐 → 生田線分岐",
      "forecast_flow_mw": 28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 25",
      "voltage_class": "66kV",
      "no": "25",
      "name": "鴨志田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "生田線分岐 → 鴨志田",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 27",
      "voltage_class": "66kV",
      "no": "27",
      "name": "生田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 134.0,
      "capacity_op_mw": 84.0,
      "constraint_type": "熱容量",
      "flow_direction": "生田線分岐 → 生田",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 50.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 28",
      "voltage_class": "66kV",
      "no": "28",
      "name": "奈良線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "奈良線分岐 → 需要家",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 29",
      "voltage_class": "66kV",
      "no": "29",
      "name": "川井線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "西横浜 → 川井",
      "forecast_flow_mw": 20.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 30",
      "voltage_class": "66kV",
      "no": "30",
      "name": "大和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "西横浜 → 大和",
      "forecast_flow_mw": 22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 31",
      "voltage_class": "66kV",
      "no": "31",
      "name": "横瀬線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 448.0,
      "capacity_op_mw": 247.0,
      "constraint_type": "熱容量",
      "flow_direction": "西横浜 → 瀬谷分岐",
      "forecast_flow_mw": 33.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 201.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 32",
      "voltage_class": "66kV",
      "no": "32",
      "name": "瀬谷線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "瀬谷分岐 → 座間",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 33",
      "voltage_class": "66kV",
      "no": "33",
      "name": "町田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "町田線分岐 → 町田",
      "forecast_flow_mw": 22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 34",
      "voltage_class": "66kV",
      "no": "34",
      "name": "大沼線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "北相模 → 大野",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 35",
      "voltage_class": "66kV",
      "no": "35",
      "name": "麻溝線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 102.0,
      "constraint_type": "熱容量",
      "flow_direction": "北相模 → 座間",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 36",
      "voltage_class": "66kV",
      "no": "36",
      "name": "中津線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "北相模 → 中津",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 37",
      "voltage_class": "66kV",
      "no": "37",
      "name": "荻野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "三田分岐 → 三田",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 38",
      "voltage_class": "66kV",
      "no": "38",
      "name": "愛川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "愛川線分岐 → 愛川",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 39",
      "voltage_class": "66kV",
      "no": "39",
      "name": "渕野辺線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "橋本 → 町田",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 40",
      "voltage_class": "66kV",
      "no": "40",
      "name": "大野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "橋本 → 大野",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 41",
      "voltage_class": "66kV",
      "no": "41",
      "name": "八ツ沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "橋本 → 発電所分岐",
      "forecast_flow_mw": -68.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 42",
      "voltage_class": "66kV",
      "no": "42",
      "name": "八ツ沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "発電所分岐 → 八ツ沢",
      "forecast_flow_mw": -11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 43",
      "voltage_class": "66kV",
      "no": "43",
      "name": "宮ヶ瀬線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 44",
      "voltage_class": "66kV",
      "no": "44",
      "name": "川尻線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "橋本 → 川尻",
      "forecast_flow_mw": 15.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 45",
      "voltage_class": "66kV",
      "no": "45",
      "name": "久里浜線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 138.0,
      "capacity_op_mw": 92.0,
      "constraint_type": "熱容量",
      "flow_direction": "南横須賀 → 久里浜",
      "forecast_flow_mw": 18.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 46",
      "voltage_class": "66kV",
      "no": "46",
      "name": "岩戸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 248.0,
      "capacity_op_mw": 166.0,
      "constraint_type": "熱容量",
      "flow_direction": "南横須賀 → 岩戸中間",
      "forecast_flow_mw": 22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 82.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 47",
      "voltage_class": "66kV",
      "no": "47",
      "name": "大矢部線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "南横須賀 → 横須賀",
      "forecast_flow_mw": 13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 48",
      "voltage_class": "66kV",
      "no": "48",
      "name": "若松町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "南横須賀 → 若松町",
      "forecast_flow_mw": 16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 49",
      "voltage_class": "66kV",
      "no": "49",
      "name": "横須賀線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 158.0,
      "capacity_op_mw": 89.0,
      "constraint_type": "熱容量",
      "flow_direction": "南横須賀 → 港が丘中間分岐",
      "forecast_flow_mw": -17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 69.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 50",
      "voltage_class": "66kV",
      "no": "50",
      "name": "三崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 226.0,
      "capacity_op_mw": 113.0,
      "constraint_type": "熱容量",
      "flow_direction": "南横須賀 → 三崎",
      "forecast_flow_mw": 23.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 113.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 51",
      "voltage_class": "66kV",
      "no": "51",
      "name": "三崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "南横須賀 → 三崎",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 52",
      "voltage_class": "66kV",
      "no": "52",
      "name": "長坂線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "武山分岐 → 武山",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 53",
      "voltage_class": "66kV",
      "no": "53",
      "name": "大道線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 158.0,
      "capacity_op_mw": 89.0,
      "constraint_type": "熱容量",
      "flow_direction": "逗子 → 金沢分岐",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 69.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 54",
      "voltage_class": "66kV",
      "no": "54",
      "name": "貝山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 224.0,
      "capacity_op_mw": 224.0,
      "constraint_type": "熱容量",
      "flow_direction": "逗子 → 貝山",
      "forecast_flow_mw": -222.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 0.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 55",
      "voltage_class": "66kV",
      "no": "55",
      "name": "北鎌倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "逗子 → 岩瀬",
      "forecast_flow_mw": 21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 56",
      "voltage_class": "66kV",
      "no": "56",
      "name": "北鎌倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "逗子 → 岩瀬",
      "forecast_flow_mw": 18.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 57",
      "voltage_class": "66kV",
      "no": "57",
      "name": "鎌倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩瀬 → 鎌倉",
      "forecast_flow_mw": 16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 58",
      "voltage_class": "66kV",
      "no": "58",
      "name": "中野町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 198.0,
      "capacity_op_mw": 107.0,
      "constraint_type": "熱容量",
      "flow_direction": "逗子 → 中野町",
      "forecast_flow_mw": -9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 91.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 59",
      "voltage_class": "66kV",
      "no": "59",
      "name": "中野町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "逗子 → 中野町",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 60",
      "voltage_class": "66kV",
      "no": "60",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "中野町分岐 → 需要家",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹\n275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 61",
      "voltage_class": "66kV",
      "no": "61",
      "name": "本牧線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 上永谷分岐",
      "forecast_flow_mw": 35.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 62",
      "voltage_class": "66kV",
      "no": "62",
      "name": "本牧線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 品濃分岐",
      "forecast_flow_mw": 21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 63",
      "voltage_class": "66kV",
      "no": "63",
      "name": "本牧線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 168.0,
      "capacity_op_mw": 94.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 弘明寺分岐",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 64",
      "voltage_class": "66kV",
      "no": "64",
      "name": "上永谷線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "上永谷分岐 → 上永谷",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 65",
      "voltage_class": "66kV",
      "no": "65",
      "name": "品濃線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "品濃分岐 → 品濃",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 66",
      "voltage_class": "66kV",
      "no": "66",
      "name": "吉田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 舞岡",
      "forecast_flow_mw": 15.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 67",
      "voltage_class": "66kV",
      "no": "67",
      "name": "吉田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 舞岡",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 68",
      "voltage_class": "66kV",
      "no": "68",
      "name": "和田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 69",
      "voltage_class": "66kV",
      "no": "69",
      "name": "戸岩線1.2L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 岩瀬",
      "forecast_flow_mw": -2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 70",
      "voltage_class": "66kV",
      "no": "70",
      "name": "戸岩線3.4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 岩瀬",
      "forecast_flow_mw": 21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 71",
      "voltage_class": "66kV",
      "no": "71",
      "name": "戸岩線3.4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 岩瀬",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 72",
      "voltage_class": "66kV",
      "no": "72",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 94.0,
      "capacity_op_mw": 53.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 41.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 73",
      "voltage_class": "66kV",
      "no": "73",
      "name": "片瀬線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩瀬 → 大船分岐",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 74",
      "voltage_class": "66kV",
      "no": "74",
      "name": "片瀬線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 需要家",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 75",
      "voltage_class": "66kV",
      "no": "75",
      "name": "大船線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 128.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "大船分岐 → 大船",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 54.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 76",
      "voltage_class": "66kV",
      "no": "76",
      "name": "大和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 大和",
      "forecast_flow_mw": 33.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 77",
      "voltage_class": "66kV",
      "no": "77",
      "name": "大和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 大和",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 78",
      "voltage_class": "66kV",
      "no": "78",
      "name": "市沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 市沢",
      "forecast_flow_mw": 23.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 79",
      "voltage_class": "66kV",
      "no": "79",
      "name": "市沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 市沢",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 80",
      "voltage_class": "66kV",
      "no": "80",
      "name": "鶴ヶ峰線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "鶴ヶ峰分岐 → 鶴ヶ峰",
      "forecast_flow_mw": 15.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 81",
      "voltage_class": "66kV",
      "no": "81",
      "name": "妙蓮寺線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 子安",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 82",
      "voltage_class": "66kV",
      "no": "82",
      "name": "戸六線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 戸塚",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 83",
      "voltage_class": "66kV",
      "no": "83",
      "name": "戸六線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 戸塚",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 84",
      "voltage_class": "66kV",
      "no": "84",
      "name": "六会引込線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "六会分岐 → 六会",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 85",
      "voltage_class": "66kV",
      "no": "85",
      "name": "香川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 戸塚",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 86",
      "voltage_class": "66kV",
      "no": "86",
      "name": "香川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 戸塚",
      "forecast_flow_mw": 7.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 87",
      "voltage_class": "66kV",
      "no": "87",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 94.0,
      "capacity_op_mw": 53.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 7.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 41.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 88",
      "voltage_class": "66kV",
      "no": "88",
      "name": "藤沢南口線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 236.0,
      "capacity_op_mw": 148.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 鵠沼分岐",
      "forecast_flow_mw": 26.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 88.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 89",
      "voltage_class": "66kV",
      "no": "89",
      "name": "大庭線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 274.0,
      "capacity_op_mw": 155.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 城藤沢分岐",
      "forecast_flow_mw": 36.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 119.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 90",
      "voltage_class": "66kV",
      "no": "90",
      "name": "大庭線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 城藤沢分岐",
      "forecast_flow_mw": 31.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 92",
      "voltage_class": "66kV",
      "no": "92",
      "name": "茅ヶ崎線1.2L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 湘南",
      "forecast_flow_mw": 16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 93",
      "voltage_class": "66kV",
      "no": "93",
      "name": "茅ヶ崎線1.2L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 湘南",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 94",
      "voltage_class": "66kV",
      "no": "94",
      "name": "湘南茅ヶ崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 湘南",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 95",
      "voltage_class": "66kV",
      "no": "95",
      "name": "湘南茅ヶ崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 湘南",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 97",
      "voltage_class": "66kV",
      "no": "97",
      "name": "馬入線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 122.0,
      "capacity_op_mw": 68.0,
      "constraint_type": "熱容量",
      "flow_direction": "馬入分岐 → 馬入",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 54.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 98",
      "voltage_class": "66kV",
      "no": "98",
      "name": "茅ヶ崎線3.4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 茅ヶ崎中間",
      "forecast_flow_mw": 50.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 99",
      "voltage_class": "66kV",
      "no": "99",
      "name": "茅ヶ崎線3.4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "藤沢 → 茅ヶ崎中間",
      "forecast_flow_mw": 29.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 100",
      "voltage_class": "66kV",
      "no": "100",
      "name": "辻堂線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "辻堂分岐 → 辻堂",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 101",
      "voltage_class": "66kV",
      "no": "101",
      "name": "用田線3.4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 藤沢",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 102",
      "voltage_class": "66kV",
      "no": "102",
      "name": "用田線3.4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "石川分岐 → 藤沢",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 103",
      "voltage_class": "66kV",
      "no": "103",
      "name": "用田線3.4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "中和田分岐 → 藤沢",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 104",
      "voltage_class": "66kV",
      "no": "104",
      "name": "用田線3.4L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "中和田分岐 → 中相模",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 105",
      "voltage_class": "66kV",
      "no": "105",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 106",
      "voltage_class": "66kV",
      "no": "106",
      "name": "石川引込線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "石川分岐 → 石川",
      "forecast_flow_mw": 5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 107",
      "voltage_class": "66kV",
      "no": "107",
      "name": "高倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "戸塚 → 中和田分岐",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 108",
      "voltage_class": "66kV",
      "no": "108",
      "name": "綾瀬線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 大塚",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 109",
      "voltage_class": "66kV",
      "no": "109",
      "name": "中綾線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 座間",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 110",
      "voltage_class": "66kV",
      "no": "110",
      "name": "用田線1.2L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 藤沢",
      "forecast_flow_mw": 28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 111",
      "voltage_class": "66kV",
      "no": "111",
      "name": "用田線1.2L",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 112",
      "voltage_class": "66kV",
      "no": "112",
      "name": "遠藤線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 湘南",
      "forecast_flow_mw": 28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 113",
      "voltage_class": "66kV",
      "no": "113",
      "name": "遠藤線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 湘南",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 114",
      "voltage_class": "66kV",
      "no": "114",
      "name": "遠藤線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 湘南",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 115",
      "voltage_class": "66kV",
      "no": "115",
      "name": "御所見線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 104.0,
      "capacity_op_mw": 62.0,
      "constraint_type": "熱容量",
      "flow_direction": "御見所分岐 → 御見所",
      "forecast_flow_mw": 19.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 42.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 116",
      "voltage_class": "66kV",
      "no": "116",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 7.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 117",
      "voltage_class": "66kV",
      "no": "117",
      "name": "相模川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 472.0,
      "capacity_op_mw": 259.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 北相模",
      "forecast_flow_mw": 34.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 213.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 118",
      "voltage_class": "66kV",
      "no": "118",
      "name": "相模川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 472.0,
      "capacity_op_mw": 259.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 北相模",
      "forecast_flow_mw": 20.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 213.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 119",
      "voltage_class": "66kV",
      "no": "119",
      "name": "相模川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 北相模",
      "forecast_flow_mw": 7.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 120",
      "voltage_class": "66kV",
      "no": "120",
      "name": "下沖線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "下沖分岐 → 下沖",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 121",
      "voltage_class": "66kV",
      "no": "121",
      "name": "高座線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "高座分岐 → 高座",
      "forecast_flow_mw": 15.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 122",
      "voltage_class": "66kV",
      "no": "122",
      "name": "海老名西線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 西厚木",
      "forecast_flow_mw": 21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 123",
      "voltage_class": "66kV",
      "no": "123",
      "name": "飯山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 飯山",
      "forecast_flow_mw": 21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 124",
      "voltage_class": "66kV",
      "no": "124",
      "name": "飯山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "中相模 → 飯山",
      "forecast_flow_mw": 21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 125",
      "voltage_class": "66kV",
      "no": "125",
      "name": "七沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "飯山分岐 → 需要家",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 126",
      "voltage_class": "66kV",
      "no": "126",
      "name": "厚木線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "厚木分岐 → 厚木",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 127",
      "voltage_class": "66kV",
      "no": "127",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 129",
      "voltage_class": "66kV",
      "no": "129",
      "name": "厚木北線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "西厚木 → 北相模",
      "forecast_flow_mw": 28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 130",
      "voltage_class": "66kV",
      "no": "130",
      "name": "厚木北線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 472.0,
      "capacity_op_mw": 259.0,
      "constraint_type": "熱容量",
      "flow_direction": "西厚木 → 北相模",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 213.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 131",
      "voltage_class": "66kV",
      "no": "131",
      "name": "厚木北線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "西厚木 → 北相模",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 132",
      "voltage_class": "66kV",
      "no": "132",
      "name": "岡田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "岡田分岐 → 岡田",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 133",
      "voltage_class": "66kV",
      "no": "133",
      "name": "海老名線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 172.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "海老名分岐 → 海老名",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 42.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 135",
      "voltage_class": "66kV",
      "no": "135",
      "name": "湘南北線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "西厚木 → 需要家分岐",
      "forecast_flow_mw": 23.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 136",
      "voltage_class": "66kV",
      "no": "136",
      "name": "湘南北線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "西厚木 → 湘南",
      "forecast_flow_mw": 20.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 137",
      "voltage_class": "66kV",
      "no": "137",
      "name": "湘南北線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 262.0,
      "capacity_op_mw": 142.0,
      "constraint_type": "熱容量",
      "flow_direction": "伊勢原分岐 → 湘南",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 120.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 139",
      "voltage_class": "66kV",
      "no": "139",
      "name": "善波線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "伊勢原分岐 → 秦野分岐",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 140",
      "voltage_class": "66kV",
      "no": "140",
      "name": "善波線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "伊勢原分岐 → 秦野分岐",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 141",
      "voltage_class": "66kV",
      "no": "141",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": -3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 142",
      "voltage_class": "66kV",
      "no": "142",
      "name": "湘南東線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "湘南 → 茅ヶ崎中間",
      "forecast_flow_mw": 28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 143",
      "voltage_class": "66kV",
      "no": "143",
      "name": "渋田川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "湘南 → #6",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 144",
      "voltage_class": "66kV",
      "no": "144",
      "name": "平塚線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 138.0,
      "capacity_op_mw": 92.0,
      "constraint_type": "熱容量",
      "flow_direction": "湘南 → 平塚",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 145",
      "voltage_class": "66kV",
      "no": "145",
      "name": "二宮線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 380.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "湘南 → 需要家分岐",
      "forecast_flow_mw": 34.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 163.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 146",
      "voltage_class": "66kV",
      "no": "146",
      "name": "二宮線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "湘南 → 需要家分岐",
      "forecast_flow_mw": 7.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 147",
      "voltage_class": "66kV",
      "no": "147",
      "name": "久所線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 148",
      "voltage_class": "66kV",
      "no": "148",
      "name": "鶴巻線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "湘南 → 比々多分岐",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 150",
      "voltage_class": "66kV",
      "no": "150",
      "name": "比々多線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "比々多分岐 → 比々多",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 151",
      "voltage_class": "66kV",
      "no": "151",
      "name": "大雄線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → #9",
      "forecast_flow_mw": -44.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 152",
      "voltage_class": "66kV",
      "no": "152",
      "name": "南足柄線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 発電所",
      "forecast_flow_mw": -86.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 153",
      "voltage_class": "66kV",
      "no": "153",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 酒匂川線",
      "forecast_flow_mw": -83.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 154",
      "voltage_class": "66kV",
      "no": "154",
      "name": "酒匂川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 182.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → ＃９１",
      "forecast_flow_mw": -29.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 79.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 155",
      "voltage_class": "66kV",
      "no": "155",
      "name": "酒匂川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → ＃９１",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 156",
      "voltage_class": "66kV",
      "no": "156",
      "name": "金子線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "金子分岐 → 金子",
      "forecast_flow_mw": -32.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 157",
      "voltage_class": "66kV",
      "no": "157",
      "name": "酒匂川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 発電所",
      "forecast_flow_mw": -55.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 158",
      "voltage_class": "66kV",
      "no": "158",
      "name": "酒匂川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 86.0,
      "capacity_op_mw": 48.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 発電所",
      "forecast_flow_mw": -14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 38.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 159",
      "voltage_class": "66kV",
      "no": "159",
      "name": "酒匂川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 86.0,
      "capacity_op_mw": 48.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 発電所",
      "forecast_flow_mw": -8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 38.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 160",
      "voltage_class": "66kV",
      "no": "160",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 32.0,
      "capacity_op_mw": 32.0,
      "constraint_type": "熱容量",
      "flow_direction": "発電所分岐 → 発電所",
      "forecast_flow_mw": -21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 161",
      "voltage_class": "66kV",
      "no": "161",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 32.0,
      "capacity_op_mw": 32.0,
      "constraint_type": "熱容量",
      "flow_direction": "発電所分岐 → 発電所",
      "forecast_flow_mw": -8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 162",
      "voltage_class": "66kV",
      "no": "162",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 51.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "flow_direction": "発電所分岐 → 発電所",
      "forecast_flow_mw": -13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 163",
      "voltage_class": "66kV",
      "no": "163",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "発電所分岐 → 発電所",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 164",
      "voltage_class": "66kV",
      "no": "164",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 106.0,
      "capacity_op_mw": 69.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 需要家",
      "forecast_flow_mw": 4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 37.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 165",
      "voltage_class": "66kV",
      "no": "165",
      "name": "西湘線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 湘南",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 166",
      "voltage_class": "66kV",
      "no": "166",
      "name": "西湘線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 湘南",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 167",
      "voltage_class": "66kV",
      "no": "167",
      "name": "西湘線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 湘南",
      "forecast_flow_mw": -9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 168",
      "voltage_class": "66kV",
      "no": "168",
      "name": "西湘線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 169",
      "voltage_class": "66kV",
      "no": "169",
      "name": "中堀線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "中堀分岐 → 中堀",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 170",
      "voltage_class": "66kV",
      "no": "170",
      "name": "国府津線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "国府津分岐 → 国府津",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 171",
      "voltage_class": "66kV",
      "no": "171",
      "name": "南高田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 216.0,
      "capacity_op_mw": 122.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 94.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 172",
      "voltage_class": "66kV",
      "no": "172",
      "name": "足柄線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 足柄",
      "forecast_flow_mw": 27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 173",
      "voltage_class": "66kV",
      "no": "173",
      "name": "足柄線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 足柄",
      "forecast_flow_mw": 5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 174",
      "voltage_class": "66kV",
      "no": "174",
      "name": "穴部線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "多古分岐 → 多古",
      "forecast_flow_mw": 20.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 175",
      "voltage_class": "66kV",
      "no": "175",
      "name": "真鶴線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 122.0,
      "capacity_op_mw": 68.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → #83",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 54.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 176",
      "voltage_class": "66kV",
      "no": "176",
      "name": "箱根線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → #410",
      "forecast_flow_mw": -1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 177",
      "voltage_class": "66kV",
      "no": "177",
      "name": "箱根線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 86.0,
      "capacity_op_mw": 48.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → #410",
      "forecast_flow_mw": 4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 38.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 178",
      "voltage_class": "66kV",
      "no": "178",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 216.0,
      "capacity_op_mw": 122.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 発電所",
      "forecast_flow_mw": -5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 94.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 179",
      "voltage_class": "66kV",
      "no": "179",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 発電所",
      "forecast_flow_mw": -1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 180",
      "voltage_class": "66kV",
      "no": "180",
      "name": "仙石線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 仙石",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 181",
      "voltage_class": "66kV",
      "no": "181",
      "name": "強羅線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "西相模 → 強羅",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 182",
      "voltage_class": "66kV",
      "no": "182",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 54.0,
      "capacity_op_mw": 32.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 22.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 183",
      "voltage_class": "66kV",
      "no": "183",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 67.0,
      "constraint_type": "熱容量",
      "flow_direction": "発電所分岐 → 発電所",
      "forecast_flow_mw": -18.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 35.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 184",
      "voltage_class": "66kV",
      "no": "184",
      "name": "桜山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "南横須賀 → 桜山",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 185",
      "voltage_class": "66kV",
      "no": "185",
      "name": "田浦線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 158.0,
      "capacity_op_mw": 89.0,
      "constraint_type": "熱容量",
      "flow_direction": "逗子 → 横須賀",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 69.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 186",
      "voltage_class": "66kV",
      "no": "186",
      "name": "能見台線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "能見台分岐 → 能見台",
      "forecast_flow_mw": -19.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 103,基幹 275kV 98,基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 187",
      "voltage_class": "66kV",
      "no": "187",
      "name": "倉見線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 94.0,
      "capacity_op_mw": 53.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 7.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 41.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 188",
      "voltage_class": "66kV",
      "no": "188",
      "name": "中井線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "湘南 → 中井",
      "forecast_flow_mw": 7.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "kanagawa",
      "region": "神奈川県",
      "grid_pref": "神奈川県",
      "external_id": "神奈川県 66kV 189",
      "voltage_class": "66kV",
      "no": "189",
      "name": "鵠沼線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "鵠沼 → 片瀬",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    }
  ]
}