{
  "pdf_key": "saitama",
  "region": "埼玉県",
  "grid_pref": "埼玉県",
  "source_date": "2026-04-23",
  "published_date": "2026-04-30",
  "operator": "東京電力パワーグリッド",
  "substations": [
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 2",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "2",
      "name": "埼玉",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 700.0,
      "capacity_op_mw": 538.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -143.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 3",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "3",
      "name": "北東京",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 6,
      "capacity_equip_mw": 2400.0,
      "capacity_op_mw": 2073.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 259.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 207.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 4",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "4",
      "name": "岩槻",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 700.0,
      "capacity_op_mw": 554.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 89.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 111.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 5",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "5",
      "name": "南川越",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 4,
      "capacity_equip_mw": 1500.0,
      "capacity_op_mw": 1187.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 276.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 238.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 6",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "6",
      "name": "中東京",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 4,
      "capacity_equip_mw": 1000.0,
      "capacity_op_mw": 752.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -485.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 198.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 7",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "7",
      "name": "奥秩父",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 180.0,
      "capacity_op_mw": 147.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -74.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 24.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 8",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "8",
      "name": "北葛飾",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 3,
      "capacity_equip_mw": 1350.0,
      "capacity_op_mw": 1018.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 216.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 264.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 9",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "9",
      "name": "東八潮",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 435.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 75.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 135.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 10",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "10",
      "name": "京北",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 682.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 120.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 173.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 11",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "11",
      "name": "鳩ヶ谷",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 750.0,
      "capacity_op_mw": 609.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 130.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 103.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 12",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "12",
      "name": "笹目",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 550.0,
      "capacity_op_mw": 397.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 77.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 125.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 13",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "13",
      "name": "新座",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 4,
      "capacity_equip_mw": 1800.0,
      "capacity_op_mw": 1507.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 329.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 203.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 14",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "14",
      "name": "豊岡",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 2,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 512.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 201.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 343.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 15",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "15",
      "name": "花畑",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 750.0,
      "capacity_op_mw": 664.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 139.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 48.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 154kV 16",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "16",
      "name": "武蔵野",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 679.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 228.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 81.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 1",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "1",
      "name": "新坂戸",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 642.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -659.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 213.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 2",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "2",
      "name": "北熊谷",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 674.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -437.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 181.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 3",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "3",
      "name": "埼玉",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 700.0,
      "capacity_op_mw": 538.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -143.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 4",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "4",
      "name": "奥秩父",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 180.0,
      "capacity_op_mw": 147.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -74.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 24.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 5",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "5",
      "name": "上尾",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 677.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 91.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 178.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 6",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "6",
      "name": "中東京",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 750.0,
      "capacity_op_mw": 436.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -71.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 276.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 7",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "7",
      "name": "岩槻",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 700.0,
      "capacity_op_mw": 554.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 89.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 111.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 8",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "8",
      "name": "西越谷",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 678.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 177.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 9",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "9",
      "name": "南狭山",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 1000.0,
      "capacity_op_mw": 790.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 90.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 10",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "10",
      "name": "東八潮",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 435.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 75.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 135.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 11",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "11",
      "name": "京北",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 228.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 44.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 152.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 11",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "11",
      "name": "京北",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 454.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 120.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 116.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 12",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "12",
      "name": "鳩ヶ谷",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 750.0,
      "capacity_op_mw": 609.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 130.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 103.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 13",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "13",
      "name": "笹目",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 550.0,
      "capacity_op_mw": 397.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 77.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 125.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 14",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "14",
      "name": "北与野",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 342.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 102.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 228.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 66kV 15",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "15",
      "name": "北東京",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 1,
      "capacity_equip_mw": 300.0,
      "capacity_op_mw": 300.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -36.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 22kV 1",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "1",
      "name": "上吉羽",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 22kV 2",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "2",
      "name": "腰越",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 22kV 3",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "3",
      "name": "和志山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 15.0,
      "capacity_op_mw": 7.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 12,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 22kV 4",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "4",
      "name": "名栗",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 22kV 5",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "5",
      "name": "向堀",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 22kV 6",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "6",
      "name": "西平",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 1",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "1",
      "name": "北川辺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 2",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "2",
      "name": "北加須",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 3",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "3",
      "name": "東羽生",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 4",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "4",
      "name": "羽生",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 5",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "5",
      "name": "大竹",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 6",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "6",
      "name": "行田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 12.0,
      "cap_avail_upper_mw": 12.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 7",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "7",
      "name": "平戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 6.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 8",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "8",
      "name": "妻沼",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 21",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 9",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "9",
      "name": "熊谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 10",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "10",
      "name": "別府",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 10.0,
      "cap_avail_upper_mw": 10.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 11",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "11",
      "name": "深谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 12",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "12",
      "name": "上柴",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 16.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 13",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "13",
      "name": "岡部",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 14",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "14",
      "name": "本庄",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 15",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "15",
      "name": "今井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 16",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "16",
      "name": "上里",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 154kV 5,埼玉県 154kV 4,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 17",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "17",
      "name": "栗橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 18",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "18",
      "name": "鷲宮",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 19",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "19",
      "name": "南篠崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 20",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "20",
      "name": "加須",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 21",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "21",
      "name": "川里",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 22",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "22",
      "name": "吹上",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 7.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 23",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "23",
      "name": "東熊谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 11.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 24",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "24",
      "name": "江南",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 66kV 22,埼玉県 66kV 21",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 25",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "25",
      "name": "三ヶ尻",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 21",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 26",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "26",
      "name": "寄居",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 154kV 5,埼玉県 154kV 4,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 27",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "27",
      "name": "共和",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 154kV 5,埼玉県 154kV 4,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 28",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "28",
      "name": "上吉羽",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 29",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "29",
      "name": "幸手",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 30",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "30",
      "name": "東久喜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 31",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "31",
      "name": "久喜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 32",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "32",
      "name": "菖蒲",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 15.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 33",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "33",
      "name": "鴻巣",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 34",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "34",
      "name": "箕田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 12.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 35",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "35",
      "name": "吉見",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 66kV 12,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 36",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "36",
      "name": "箭弓",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 15,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 37",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "37",
      "name": "東松山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 66kV 15,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 38",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "38",
      "name": "嵐山吉田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 66kV 21",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 39",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "39",
      "name": "小川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 66kV 99,埼玉県 66kV 12,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 40",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "40",
      "name": "鉢形",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 66kV 17,埼玉県 66kV 99,埼玉県 66kV 12,変埼\n玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 41",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "41",
      "name": "樋口",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 17,埼玉県 66kV 99,埼玉県 66kV 12,変埼\n玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 42",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "42",
      "name": "杉戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 43",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "43",
      "name": "宮代",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 44",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "44",
      "name": "白岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 45",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "45",
      "name": "蓮田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 46",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "46",
      "name": "伊奈",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 47",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "47",
      "name": "加納",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 48",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "48",
      "name": "桶川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 49",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "49",
      "name": "北本",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 16.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 50",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "50",
      "name": "和志山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 12,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 51",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "51",
      "name": "青鳥",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 99,埼玉県 66kV 12,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 52",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "52",
      "name": "嵐山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 53",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "53",
      "name": "腰越",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 22.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 54",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "54",
      "name": "山田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 55",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "55",
      "name": "品沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 56",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "56",
      "name": "両神",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 57",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "57",
      "name": "庄和",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 58",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "58",
      "name": "幸松",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 59",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "59",
      "name": "八木崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 60",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "60",
      "name": "慈恩寺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 61",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "61",
      "name": "南辻",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 62",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "62",
      "name": "加倉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 63",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "63",
      "name": "深作",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 64",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "64",
      "name": "下郷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 18.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 65",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "65",
      "name": "吉野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 66",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "66",
      "name": "愛宕町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 67",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "67",
      "name": "館橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 68",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "68",
      "name": "大石",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 69",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "69",
      "name": "平方",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 70",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "70",
      "name": "川島町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 71",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "71",
      "name": "北坂戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 72",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "72",
      "name": "鳩山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 73",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "73",
      "name": "毛呂山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 74",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "74",
      "name": "吾野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 75",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "75",
      "name": "名栗",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 76",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "76",
      "name": "秩父",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 77",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "77",
      "name": "楢平",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 78",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "78",
      "name": "松伏",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 79",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "79",
      "name": "大袋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 80",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "80",
      "name": "三野宮",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 81",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "81",
      "name": "武里",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 82",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "82",
      "name": "黒谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 83",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "83",
      "name": "大和田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 84",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "84",
      "name": "北大宮",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 85.0,
      "capacity_op_mw": 89.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 29.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 85",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "85",
      "name": "あずま",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 85.0,
      "capacity_op_mw": 89.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 87",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "87",
      "name": "大宮桜木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 88",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "88",
      "name": "大宮局",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 89",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "89",
      "name": "指扇",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 90",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "90",
      "name": "芳野台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 12.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 91",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "91",
      "name": "川越",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 92",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "92",
      "name": "南山田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 93",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "93",
      "name": "西川越",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 94",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "94",
      "name": "小堤",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 13.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 95",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "95",
      "name": "坂戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 96",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "96",
      "name": "笠幡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 11.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 97",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "97",
      "name": "日高",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 7.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 98",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "98",
      "name": "吉川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 99",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "99",
      "name": "東越谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 100",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "100",
      "name": "鷺高",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 101",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "101",
      "name": "越谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 102",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "102",
      "name": "越谷宮本",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 103",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "103",
      "name": "川口戸塚",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 104",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "104",
      "name": "東浦和",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 105",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "105",
      "name": "天沼",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 106",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "106",
      "name": "木崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 107",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "107",
      "name": "二度栗山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 108",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "108",
      "name": "与野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 109",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "109",
      "name": "西堀",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 110",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "110",
      "name": "植田谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 111",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "111",
      "name": "上福岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 112",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "112",
      "name": "大中居",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 113",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "113",
      "name": "福原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 12.0,
      "cap_avail_upper_mw": 12.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 114",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "114",
      "name": "脇田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 115",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "115",
      "name": "旭台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 18.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 116",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "116",
      "name": "的場",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 117",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "117",
      "name": "狭山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 18.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 118",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "118",
      "name": "柏原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 10.0,
      "cap_avail_upper_mw": 10.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 119",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "119",
      "name": "上広瀬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 120",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "120",
      "name": "下加治",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 11.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 121",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "121",
      "name": "飯能",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 13.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 122",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "122",
      "name": "中曽根",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 123",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "123",
      "name": "大広戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 124",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "124",
      "name": "草加青柳",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 125",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "125",
      "name": "伊原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 126",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "126",
      "name": "川西",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 127",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "127",
      "name": "清門",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 128",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "128",
      "name": "瑞穂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 129",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "129",
      "name": "原山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 130",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "130",
      "name": "浦和局",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 131",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "131",
      "name": "岸町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 132",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "132",
      "name": "白幡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 85.0,
      "capacity_op_mw": 89.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 133",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "133",
      "name": "田島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 134",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "134",
      "name": "秋ヶ瀬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 135",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "135",
      "name": "宗岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 136",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "136",
      "name": "志木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 29.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 137",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "137",
      "name": "ふじみ野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 138",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "138",
      "name": "武蔵大井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 139",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "139",
      "name": "亀久保",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 18.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 140",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "140",
      "name": "下富",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 13.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 141",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "141",
      "name": "入曽",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 15.0,
      "cap_avail_upper_mw": 15.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 142",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "142",
      "name": "入間",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 143",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "143",
      "name": "上ノ原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 144",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "144",
      "name": "豊岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 145",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "145",
      "name": "川寺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 7.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 146",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "146",
      "name": "三郷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 147",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "147",
      "name": "八潮",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 148",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "148",
      "name": "東八潮局配",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 149",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "149",
      "name": "草加稲荷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 150",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "150",
      "name": "南越谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 151",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "151",
      "name": "草加",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 152",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "152",
      "name": "西草加",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 153",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "153",
      "name": "新郷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 154",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "154",
      "name": "幸町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 155",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "155",
      "name": "上青木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 156",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "156",
      "name": "宮前",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 157",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "157",
      "name": "川口芝",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 158",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "158",
      "name": "蕨",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 159",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "159",
      "name": "西蕨",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 160",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "160",
      "name": "美笹",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 161",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "161",
      "name": "笹目北町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 162",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "162",
      "name": "美女木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 163",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "163",
      "name": "宮戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 164",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "164",
      "name": "東北野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 165",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "165",
      "name": "竹間沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 17.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 166",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "166",
      "name": "柳瀬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 167",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "167",
      "name": "松郷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 168",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "168",
      "name": "並木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 169",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "169",
      "name": "東町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 170",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "170",
      "name": "星の宮",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 171",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "171",
      "name": "所沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 13.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 172",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "172",
      "name": "小手指",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 173",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "173",
      "name": "武蔵藤沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 17.0,
      "cap_avail_upper_mw": 17.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 174",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "174",
      "name": "寄巻",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 175",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "175",
      "name": "大瀬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 176",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "176",
      "name": "西袋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 177",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "177",
      "name": "谷塚町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 178",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "178",
      "name": "領家",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 179",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "179",
      "name": "北川口",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 180",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "180",
      "name": "東川口",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 181",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "181",
      "name": "川口",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 182",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "182",
      "name": "川口本町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 183",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "183",
      "name": "横曾根",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 184",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "184",
      "name": "南町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 185",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "185",
      "name": "北足立",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 186",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "186",
      "name": "戸田公園",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 187",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "187",
      "name": "前谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 188",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "188",
      "name": "朝霞",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 189",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "189",
      "name": "和光",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 190",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "190",
      "name": "膝折",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 191",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "191",
      "name": "野火止",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 192",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "192",
      "name": "堀の内",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 193",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "193",
      "name": "美九里",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 194",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "194",
      "name": "下久保",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "変埼玉県 配電用変電所 195",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "195",
      "name": "千本桜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 2.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    }
  ],
  "transmission_lines": [
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 1",
      "voltage_class": "154kV",
      "no": "1",
      "name": "上越幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 410.0,
      "capacity_op_mw": 231.0,
      "constraint_type": "熱容量",
      "flow_direction": "佐波分岐 → 新町",
      "forecast_flow_mw": -278.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 179.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 2",
      "voltage_class": "154kV",
      "no": "2",
      "name": "佐波線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1934.0,
      "capacity_op_mw": 967.0,
      "constraint_type": "熱容量",
      "flow_direction": "新岡部 → 佐波",
      "forecast_flow_mw": -656.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 967.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 3",
      "voltage_class": "154kV",
      "no": "3",
      "name": "北埼玉線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1450.0,
      "capacity_op_mw": 725.0,
      "constraint_type": "熱容量",
      "flow_direction": "新岡部 → 埼玉",
      "forecast_flow_mw": -143.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 725.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 4",
      "voltage_class": "154kV",
      "no": "4",
      "name": "下児玉線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1506.0,
      "capacity_op_mw": 1357.0,
      "constraint_type": "熱容量",
      "flow_direction": "新岡部 → 寄居分岐",
      "forecast_flow_mw": -1798.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 149.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 5",
      "voltage_class": "154kV",
      "no": "5",
      "name": "群馬幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1506.0,
      "capacity_op_mw": 1357.0,
      "constraint_type": "熱容量",
      "flow_direction": "新岡部 → 共和",
      "forecast_flow_mw": -1625.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 149.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 154kV 4,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 6",
      "voltage_class": "154kV",
      "no": "6",
      "name": "群馬幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 252.0,
      "capacity_op_mw": 142.0,
      "constraint_type": "熱容量",
      "flow_direction": "南川越 → #294",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 110.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 7",
      "voltage_class": "154kV",
      "no": "7",
      "name": "小北線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 226.0,
      "capacity_op_mw": 126.0,
      "constraint_type": "熱容量",
      "flow_direction": "北東京 → #97",
      "forecast_flow_mw": -4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 8",
      "voltage_class": "154kV",
      "no": "8",
      "name": "北鳩線1・2L",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 966.0,
      "capacity_op_mw": 483.0,
      "constraint_type": "熱容量",
      "flow_direction": "北東京 → 鳩ヶ谷",
      "forecast_flow_mw": 102.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 483.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 9",
      "voltage_class": "154kV",
      "no": "9",
      "name": "猪苗代新幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 165.0,
      "constraint_type": "熱容量",
      "flow_direction": "北東京 → 五霞",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 129.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 10",
      "voltage_class": "154kV",
      "no": "10",
      "name": "白岡線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1934.0,
      "capacity_op_mw": 967.0,
      "constraint_type": "熱容量",
      "flow_direction": "北東京 → 岩槻",
      "forecast_flow_mw": 100.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 967.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 11",
      "voltage_class": "154kV",
      "no": "11",
      "name": "美園線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → 鳩ヶ谷",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 12",
      "voltage_class": "154kV",
      "no": "12",
      "name": "東埼玉線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 209.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → 埼玉",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 163.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 13",
      "voltage_class": "154kV",
      "no": "13",
      "name": "京北線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 165.0,
      "constraint_type": "熱容量",
      "flow_direction": "南川越 → 京北",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 129.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 14",
      "voltage_class": "154kV",
      "no": "14",
      "name": "志木線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1506.0,
      "capacity_op_mw": 870.0,
      "constraint_type": "熱容量",
      "flow_direction": "南川越 → 戸田",
      "forecast_flow_mw": 200.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 636.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 15",
      "voltage_class": "154kV",
      "no": "15",
      "name": "狭山線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 580.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "南川越 → 豊岡",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 290.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 16",
      "voltage_class": "154kV",
      "no": "16",
      "name": "旭ヶ丘線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 966.0,
      "capacity_op_mw": 483.0,
      "constraint_type": "熱容量",
      "flow_direction": "中東京 → 武蔵赤坂",
      "forecast_flow_mw": 42.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 483.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 17",
      "voltage_class": "154kV",
      "no": "17",
      "name": "武蔵赤坂線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "中東京 → 武蔵赤坂",
      "forecast_flow_mw": 41.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 18",
      "voltage_class": "154kV",
      "no": "18",
      "name": "奥秩父線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 229.0,
      "constraint_type": "熱容量",
      "flow_direction": "中東京 → 奥秩父",
      "forecast_flow_mw": -299.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 65.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 19",
      "voltage_class": "154kV",
      "no": "19",
      "name": "黒部幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 229.0,
      "constraint_type": "熱容量",
      "flow_direction": "奥秩父 → 両神",
      "forecast_flow_mw": -223.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 65.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 20",
      "voltage_class": "154kV",
      "no": "20",
      "name": "野田線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1934.0,
      "capacity_op_mw": 967.0,
      "constraint_type": "熱容量",
      "flow_direction": "新野田 → 北葛飾",
      "forecast_flow_mw": 150.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 967.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 21",
      "voltage_class": "154kV",
      "no": "21",
      "name": "潮止線1・2L",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "北葛飾 → 花畑",
      "forecast_flow_mw": 70.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 22",
      "voltage_class": "154kV",
      "no": "22",
      "name": "亀戸線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1506.0,
      "capacity_op_mw": 870.0,
      "constraint_type": "熱容量",
      "flow_direction": "北葛飾 → 亀戸",
      "forecast_flow_mw": 84.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 636.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 23",
      "voltage_class": "154kV",
      "no": "23",
      "name": "花畑線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1506.0,
      "capacity_op_mw": 870.0,
      "constraint_type": "熱容量",
      "flow_direction": "北葛飾 → 花畑",
      "forecast_flow_mw": 37.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 636.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 24",
      "voltage_class": "154kV",
      "no": "24",
      "name": "小松川線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 828.0,
      "capacity_op_mw": 473.0,
      "constraint_type": "熱容量",
      "flow_direction": "北葛飾 → 小松川",
      "forecast_flow_mw": 22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 355.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 25",
      "voltage_class": "154kV",
      "no": "25",
      "name": "東八潮線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1450.0,
      "capacity_op_mw": 725.0,
      "constraint_type": "熱容量",
      "flow_direction": "北葛飾 → 東八潮",
      "forecast_flow_mw": 75.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 725.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 26",
      "voltage_class": "154kV",
      "no": "26",
      "name": "南葛線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 828.0,
      "capacity_op_mw": 453.0,
      "constraint_type": "熱容量",
      "flow_direction": "京北 → 笹目",
      "forecast_flow_mw": 77.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 375.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 27",
      "voltage_class": "154kV",
      "no": "27",
      "name": "北千代田線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "鳩ヶ谷 → 田端",
      "forecast_flow_mw": 41.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 28",
      "voltage_class": "154kV",
      "no": "28",
      "name": "田端線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "鳩ヶ谷 → 田端",
      "forecast_flow_mw": 41.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 29",
      "voltage_class": "154kV",
      "no": "29",
      "name": "笹目線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1974.0,
      "capacity_op_mw": 1130.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵野 → 笹目",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 844.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 30",
      "voltage_class": "154kV",
      "no": "30",
      "name": "戸田線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1054.0,
      "capacity_op_mw": 577.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵野 → 戸田",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 477.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 32",
      "voltage_class": "154kV",
      "no": "32",
      "name": "片山線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 2902.0,
      "capacity_op_mw": 1451.0,
      "constraint_type": "熱容量",
      "flow_direction": "新座 → 武蔵野",
      "forecast_flow_mw": 329.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 1451.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 33",
      "voltage_class": "154kV",
      "no": "33",
      "name": "豊昭線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1934.0,
      "capacity_op_mw": 967.0,
      "constraint_type": "熱容量",
      "flow_direction": "豊岡 → 昭島",
      "forecast_flow_mw": 201.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 967.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 34",
      "voltage_class": "154kV",
      "no": "34",
      "name": "中富線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1934.0,
      "capacity_op_mw": 967.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵赤坂 → 千歳",
      "forecast_flow_mw": 83.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 967.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 35",
      "voltage_class": "154kV",
      "no": "35",
      "name": "北鳩線3・4L",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 966.0,
      "capacity_op_mw": 483.0,
      "constraint_type": "熱容量",
      "flow_direction": "北東京 → 鳩ヶ谷",
      "forecast_flow_mw": 83.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 483.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 36",
      "voltage_class": "154kV",
      "no": "36",
      "name": "潮止線3・4L",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "北葛飾 → 花畑",
      "forecast_flow_mw": 70.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 37",
      "voltage_class": "154kV",
      "no": "37",
      "name": "久喜線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 390.0,
      "capacity_op_mw": 247.0,
      "constraint_type": "熱容量",
      "flow_direction": "北東京 → 菖蒲",
      "forecast_flow_mw": -25.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 143.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 154kV 38",
      "voltage_class": "154kV",
      "no": "38",
      "name": "上柴線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 462.0,
      "capacity_op_mw": 262.0,
      "constraint_type": "熱容量",
      "flow_direction": "上紫分岐 → 上紫",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 200.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 1",
      "voltage_class": "66kV",
      "no": "1",
      "name": "川島町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 146.0,
      "capacity_op_mw": 87.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 川島町",
      "forecast_flow_mw": -12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 59.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 2",
      "voltage_class": "66kV",
      "no": "2",
      "name": "指扇線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 指扇",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 3",
      "voltage_class": "66kV",
      "no": "3",
      "name": "上福岡線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 92.0,
      "capacity_op_mw": 72.0,
      "constraint_type": "熱容量",
      "flow_direction": "大中居分岐 → 上福岡",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 20.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 4",
      "voltage_class": "66kV",
      "no": "4",
      "name": "芳野台線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 芳野台",
      "forecast_flow_mw": -3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 5",
      "voltage_class": "66kV",
      "no": "5",
      "name": "脇田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → 新坂戸",
      "forecast_flow_mw": -12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 6",
      "voltage_class": "66kV",
      "no": "6",
      "name": "三芳線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → #65",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 7",
      "voltage_class": "66kV",
      "no": "7",
      "name": "富士見線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → 志木",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 8",
      "voltage_class": "66kV",
      "no": "8",
      "name": "竹間沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → 竹間沢",
      "forecast_flow_mw": 5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 9",
      "voltage_class": "66kV",
      "no": "9",
      "name": "坂戸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 坂戸",
      "forecast_flow_mw": -160.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 10",
      "voltage_class": "66kV",
      "no": "10",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 需要家",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 11",
      "voltage_class": "66kV",
      "no": "11",
      "name": "毛呂山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 毛呂山",
      "forecast_flow_mw": -172.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 12",
      "voltage_class": "66kV",
      "no": "12",
      "name": "吉見線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 埼玉",
      "forecast_flow_mw": -342.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 13",
      "voltage_class": "66kV",
      "no": "13",
      "name": "久米田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 198.0,
      "capacity_op_mw": 107.0,
      "constraint_type": "熱容量",
      "flow_direction": "埼玉 → 吉見",
      "forecast_flow_mw": -55.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 91.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 12,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 14",
      "voltage_class": "66kV",
      "no": "14",
      "name": "青鳥線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 青鳥",
      "forecast_flow_mw": -21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 99,埼玉県 66kV 12,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 15",
      "voltage_class": "66kV",
      "no": "15",
      "name": "東松山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 東松山",
      "forecast_flow_mw": -85.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 16",
      "voltage_class": "66kV",
      "no": "16",
      "name": "箭弓線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "東松山分岐 → 箭弓",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 15,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 17",
      "voltage_class": "66kV",
      "no": "17",
      "name": "樋口線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "小川 → 樋口",
      "forecast_flow_mw": -196.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 66kV 99,埼玉県 66kV 12,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 18",
      "voltage_class": "66kV",
      "no": "18",
      "name": "行田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 埼玉",
      "forecast_flow_mw": -16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 20",
      "voltage_class": "66kV",
      "no": "20",
      "name": "妻沼線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "妻沼分岐 → 妻沼",
      "forecast_flow_mw": -71.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 21",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 21",
      "voltage_class": "66kV",
      "no": "21",
      "name": "小川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 小川",
      "forecast_flow_mw": -269.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 22",
      "voltage_class": "66kV",
      "no": "22",
      "name": "江南線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 江南",
      "forecast_flow_mw": -77.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 66kV 21",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 23",
      "voltage_class": "66kV",
      "no": "23",
      "name": "三ヶ尻線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 三ヶ尻",
      "forecast_flow_mw": -29.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 66kV 21",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 24",
      "voltage_class": "66kV",
      "no": "24",
      "name": "豊里線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 172.0,
      "capacity_op_mw": 98.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 東毛",
      "forecast_flow_mw": -49.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 74.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 25",
      "voltage_class": "66kV",
      "no": "25",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 需要家",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 26",
      "voltage_class": "66kV",
      "no": "26",
      "name": "本庄線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 378.0,
      "capacity_op_mw": 207.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 本庄",
      "forecast_flow_mw": -132.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 171.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 27",
      "voltage_class": "66kV",
      "no": "27",
      "name": "岡部線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 岡部",
      "forecast_flow_mw": -123.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 28",
      "voltage_class": "66kV",
      "no": "28",
      "name": "榛沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "岡部分岐 → 需要家",
      "forecast_flow_mw": -61.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 29",
      "voltage_class": "66kV",
      "no": "29",
      "name": "鴻巣線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "埼玉 → 鷲宮",
      "forecast_flow_mw": -45.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 30",
      "voltage_class": "66kV",
      "no": "30",
      "name": "川里線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "埼玉 → 川里",
      "forecast_flow_mw": -75.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 31",
      "voltage_class": "66kV",
      "no": "31",
      "name": "加須線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "加須分岐 → 加須",
      "forecast_flow_mw": -14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 32",
      "voltage_class": "66kV",
      "no": "32",
      "name": "大利根線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "北加須分岐 → 北加須",
      "forecast_flow_mw": -46.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 33",
      "voltage_class": "66kV",
      "no": "33",
      "name": "桶川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 262.0,
      "capacity_op_mw": 142.0,
      "constraint_type": "熱容量",
      "flow_direction": "埼玉 → 桶川",
      "forecast_flow_mw": 15.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 120.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 34",
      "voltage_class": "66kV",
      "no": "34",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": -61.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 35",
      "voltage_class": "66kV",
      "no": "35",
      "name": "井戸木線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → #36",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 36",
      "voltage_class": "66kV",
      "no": "36",
      "name": "平方線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 平方",
      "forecast_flow_mw": -10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 37",
      "voltage_class": "66kV",
      "no": "37",
      "name": "日野田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 94.0,
      "capacity_op_mw": 53.0,
      "constraint_type": "熱容量",
      "flow_direction": "奥秩父 → 秩父",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 41.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 38",
      "voltage_class": "66kV",
      "no": "38",
      "name": "秩父線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 64.0,
      "capacity_op_mw": 36.0,
      "constraint_type": "熱容量",
      "flow_direction": "奥秩父 → 小川",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 28.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 39",
      "voltage_class": "66kV",
      "no": "39",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "需要家分岐 → 需要家",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 40",
      "voltage_class": "66kV",
      "no": "40",
      "name": "品沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 198.0,
      "capacity_op_mw": 107.0,
      "constraint_type": "熱容量",
      "flow_direction": "奥秩父 → 品沢",
      "forecast_flow_mw": -19.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 91.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 41",
      "voltage_class": "66kV",
      "no": "41",
      "name": "三峰線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 47.0,
      "constraint_type": "熱容量",
      "flow_direction": "奥秩父 → 発電所",
      "forecast_flow_mw": -28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 42",
      "voltage_class": "66kV",
      "no": "42",
      "name": "大洞線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 43",
      "voltage_class": "66kV",
      "no": "43",
      "name": "宮平線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 51.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "flow_direction": "樽平分岐 → 樽平",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 44",
      "voltage_class": "66kV",
      "no": "44",
      "name": "蓮田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 238.0,
      "capacity_op_mw": 193.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 白岡分岐",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 45",
      "voltage_class": "66kV",
      "no": "45",
      "name": "加納線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 78.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 加納",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 54.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 46",
      "voltage_class": "66kV",
      "no": "46",
      "name": "姫宮線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 白岡",
      "forecast_flow_mw": -5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 47",
      "voltage_class": "66kV",
      "no": "47",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "白岡分岐 → 需要家",
      "forecast_flow_mw": 16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 48",
      "voltage_class": "66kV",
      "no": "48",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "東久喜分岐 → 需要家",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 49",
      "voltage_class": "66kV",
      "no": "49",
      "name": "天沼線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 天沼",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 50",
      "voltage_class": "66kV",
      "no": "50",
      "name": "三橋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 大宮",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 51",
      "voltage_class": "66kV",
      "no": "51",
      "name": "植田谷線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 植田谷",
      "forecast_flow_mw": 18.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 52",
      "voltage_class": "66kV",
      "no": "52",
      "name": "大宮線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "浦和 → 大宮",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 53",
      "voltage_class": "66kV",
      "no": "53",
      "name": "木崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → 木崎",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 54",
      "voltage_class": "66kV",
      "no": "54",
      "name": "芝川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "西越谷 → 浦和",
      "forecast_flow_mw": -5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 55",
      "voltage_class": "66kV",
      "no": "55",
      "name": "荻島線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "西越谷 → #31",
      "forecast_flow_mw": 28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 56",
      "voltage_class": "66kV",
      "no": "56",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 57",
      "voltage_class": "66kV",
      "no": "57",
      "name": "武州線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 120.0,
      "capacity_op_mw": 60.0,
      "constraint_type": "熱容量",
      "flow_direction": "中東京 → 日高",
      "forecast_flow_mw": -22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 60.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 58",
      "voltage_class": "66kV",
      "no": "58",
      "name": "日高線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "中東京 → #21",
      "forecast_flow_mw": -4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 59",
      "voltage_class": "66kV",
      "no": "59",
      "name": "柏原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "柏原分岐 → 柏原",
      "forecast_flow_mw": -4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 60",
      "voltage_class": "66kV",
      "no": "60",
      "name": "高麗川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "中東京 → 飯能",
      "forecast_flow_mw": -16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 61",
      "voltage_class": "66kV",
      "no": "61",
      "name": "吾野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "中東京 → 吾野",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 62",
      "voltage_class": "66kV",
      "no": "62",
      "name": "岩白線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → 幸松",
      "forecast_flow_mw": 13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 63",
      "voltage_class": "66kV",
      "no": "63",
      "name": "姫宮線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → #13",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 64",
      "voltage_class": "66kV",
      "no": "64",
      "name": "宮代線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "宮代分岐 → 宮代",
      "forecast_flow_mw": 5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 65",
      "voltage_class": "66kV",
      "no": "65",
      "name": "幸松線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 190.0,
      "capacity_op_mw": 127.0,
      "constraint_type": "熱容量",
      "flow_direction": "西越谷 → 幸松",
      "forecast_flow_mw": 4.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 63.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 66",
      "voltage_class": "66kV",
      "no": "66",
      "name": "山西線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "西越谷 → #120",
      "forecast_flow_mw": -68.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 67",
      "voltage_class": "66kV",
      "no": "67",
      "name": "庄和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 138.0,
      "capacity_op_mw": 92.0,
      "constraint_type": "熱容量",
      "flow_direction": "西越谷 → 庄和",
      "forecast_flow_mw": -13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 68",
      "voltage_class": "66kV",
      "no": "68",
      "name": "三野宮線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → 三野宮",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 69",
      "voltage_class": "66kV",
      "no": "69",
      "name": "岩槻線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → 大宮公園",
      "forecast_flow_mw": 5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 70",
      "voltage_class": "66kV",
      "no": "70",
      "name": "加倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 268.0,
      "capacity_op_mw": 146.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → 加倉",
      "forecast_flow_mw": 22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 122.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 71",
      "voltage_class": "66kV",
      "no": "71",
      "name": "京西線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "京北 → 西越谷",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 72",
      "voltage_class": "66kV",
      "no": "72",
      "name": "松原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "西越谷 → 京北",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 73",
      "voltage_class": "66kV",
      "no": "73",
      "name": "吉川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "西越谷 → 吉川",
      "forecast_flow_mw": 21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 74",
      "voltage_class": "66kV",
      "no": "74",
      "name": "川越線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → #39",
      "forecast_flow_mw": -5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 75",
      "voltage_class": "66kV",
      "no": "75",
      "name": "膝折線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → #40",
      "forecast_flow_mw": -68.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 76",
      "voltage_class": "66kV",
      "no": "76",
      "name": "松郷線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 116.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → 松郷",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 42.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 77",
      "voltage_class": "66kV",
      "no": "77",
      "name": "並木線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → 並木",
      "forecast_flow_mw": 9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 78",
      "voltage_class": "66kV",
      "no": "78",
      "name": "久米線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "星の宮分岐 → 星の宮",
      "forecast_flow_mw": 22.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 79",
      "voltage_class": "66kV",
      "no": "79",
      "name": "日高線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → #28",
      "forecast_flow_mw": 21.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 80",
      "voltage_class": "66kV",
      "no": "80",
      "name": "上ノ原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 126.0,
      "capacity_op_mw": 76.0,
      "constraint_type": "熱容量",
      "flow_direction": "青梅 → 上ノ原",
      "forecast_flow_mw": -1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 50.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 82",
      "voltage_class": "66kV",
      "no": "82",
      "name": "伊草線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "東八潮 → 花畑",
      "forecast_flow_mw": 62.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 83",
      "voltage_class": "66kV",
      "no": "83",
      "name": "八条線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "東八潮 → 南越谷",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 84",
      "voltage_class": "66kV",
      "no": "84",
      "name": "草加青柳線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "京北 → 草加青柳",
      "forecast_flow_mw": 10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 85",
      "voltage_class": "66kV",
      "no": "85",
      "name": "谷塚線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "京北 → 伊興",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 86",
      "voltage_class": "66kV",
      "no": "86",
      "name": "東尾久線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "京北 → 東尾久",
      "forecast_flow_mw": 36.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 87",
      "voltage_class": "66kV",
      "no": "87",
      "name": "鳩ヶ谷線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 318.0,
      "capacity_op_mw": 220.0,
      "constraint_type": "熱容量",
      "flow_direction": "京北 → 鳩ヶ谷",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 98.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 88",
      "voltage_class": "66kV",
      "no": "88",
      "name": "鳩浦線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "鳩ヶ谷 → #26",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 89",
      "voltage_class": "66kV",
      "no": "89",
      "name": "宮前線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 176.0,
      "capacity_op_mw": 109.0,
      "constraint_type": "熱容量",
      "flow_direction": "鳩ヶ谷 → 宮前",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 67.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 90",
      "voltage_class": "66kV",
      "no": "90",
      "name": "武南線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "鳩ヶ谷 → 笹目",
      "forecast_flow_mw": 18.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 91",
      "voltage_class": "66kV",
      "no": "91",
      "name": "白幡線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 272.0,
      "capacity_op_mw": 184.0,
      "constraint_type": "熱容量",
      "flow_direction": "白幡分岐 → 白幡",
      "forecast_flow_mw": 18.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 88.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 92",
      "voltage_class": "66kV",
      "no": "92",
      "name": "新倉線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "笹目 → #73",
      "forecast_flow_mw": 13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 93",
      "voltage_class": "66kV",
      "no": "93",
      "name": "朝霞線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "笹目 → #27",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 94",
      "voltage_class": "66kV",
      "no": "94",
      "name": "白子線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "白子分岐 → 白子",
      "forecast_flow_mw": 13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 95",
      "voltage_class": "66kV",
      "no": "95",
      "name": "和光線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵野 → 和光",
      "forecast_flow_mw": 27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 96",
      "voltage_class": "66kV",
      "no": "96",
      "name": "川越線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 328.0,
      "capacity_op_mw": 184.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → #44",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 144.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 97",
      "voltage_class": "66kV",
      "no": "97",
      "name": "東坂戸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 埼玉分岐",
      "forecast_flow_mw": -195.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 98",
      "voltage_class": "66kV",
      "no": "98",
      "name": "入間線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 嵐山",
      "forecast_flow_mw": -150.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 99",
      "voltage_class": "66kV",
      "no": "99",
      "name": "唐子線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "新坂戸 → 小川",
      "forecast_flow_mw": -279.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "埼玉県 66kV 12,変埼玉県 66kV 1",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 100",
      "voltage_class": "66kV",
      "no": "100",
      "name": "新田線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → #65",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 101",
      "voltage_class": "66kV",
      "no": "101",
      "name": "肥塚線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "北熊谷 → 埼玉",
      "forecast_flow_mw": -1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 102",
      "voltage_class": "66kV",
      "no": "102",
      "name": "館林線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "埼玉 → #38",
      "forecast_flow_mw": -41.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 103",
      "voltage_class": "66kV",
      "no": "103",
      "name": "吉野町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 埼玉",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 104",
      "voltage_class": "66kV",
      "no": "104",
      "name": "大針線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 376.0,
      "capacity_op_mw": 215.0,
      "constraint_type": "熱容量",
      "flow_direction": "北東京 → 上尾",
      "forecast_flow_mw": -36.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 161.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 105",
      "voltage_class": "66kV",
      "no": "105",
      "name": "東久喜線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "北東京 → 東久喜",
      "forecast_flow_mw": -2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 106",
      "voltage_class": "66kV",
      "no": "106",
      "name": "井戸木線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 426.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → #65",
      "forecast_flow_mw": 41.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 209.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 107",
      "voltage_class": "66kV",
      "no": "107",
      "name": "七里線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → 大宮公園",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 108",
      "voltage_class": "66kV",
      "no": "108",
      "name": "鷲宮線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "岩槻 → #78",
      "forecast_flow_mw": -2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 109",
      "voltage_class": "66kV",
      "no": "109",
      "name": "水野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → 入間",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 110",
      "voltage_class": "66kV",
      "no": "110",
      "name": "東大和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 260.0,
      "capacity_op_mw": 146.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → 多摩",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 114.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 111",
      "voltage_class": "66kV",
      "no": "111",
      "name": "所沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 119.0,
      "constraint_type": "熱容量",
      "flow_direction": "多摩 → 所沢",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 65.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 112",
      "voltage_class": "66kV",
      "no": "112",
      "name": "的場線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "中東京 → 的場",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 113",
      "voltage_class": "66kV",
      "no": "113",
      "name": "飯能今井線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "青梅 → #21",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 114",
      "voltage_class": "66kV",
      "no": "114",
      "name": "大袋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "西越谷 → 大袋",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 115",
      "voltage_class": "66kV",
      "no": "115",
      "name": "瀬崎線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 262.0,
      "capacity_op_mw": 142.0,
      "constraint_type": "熱容量",
      "flow_direction": "東八潮 → 京北",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 120.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 116",
      "voltage_class": "66kV",
      "no": "116",
      "name": "横堀線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 434.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "東八潮 → 花畑",
      "forecast_flow_mw": 19.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 217.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 117",
      "voltage_class": "66kV",
      "no": "117",
      "name": "鶴ヶ曽根線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 208.0,
      "capacity_op_mw": 118.0,
      "constraint_type": "熱容量",
      "flow_direction": "東八潮 → 大広戸",
      "forecast_flow_mw": -9.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 90.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 47",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 118",
      "voltage_class": "66kV",
      "no": "118",
      "name": "足立線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 380.0,
      "capacity_op_mw": 217.0,
      "constraint_type": "熱容量",
      "flow_direction": "京北 → 花畑",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 163.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 119",
      "voltage_class": "66kV",
      "no": "119",
      "name": "鹿浜線1，2号",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "京北 → 鹿浜",
      "forecast_flow_mw": 37.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 120",
      "voltage_class": "66kV",
      "no": "120",
      "name": "鹿浜線3，4号",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 230.0,
      "capacity_op_mw": 130.0,
      "constraint_type": "熱容量",
      "flow_direction": "京北 → 鹿浜",
      "forecast_flow_mw": 42.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 100.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 121",
      "voltage_class": "66kV",
      "no": "121",
      "name": "指扇線(上尾)",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 植田谷分岐",
      "forecast_flow_mw": 18.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 122",
      "voltage_class": "66kV",
      "no": "122",
      "name": "朝霞線（武蔵野）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵野 → #27",
      "forecast_flow_mw": 13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 123",
      "voltage_class": "66kV",
      "no": "123",
      "name": "膝折線（武蔵野）",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵野 → #40",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 124",
      "voltage_class": "66kV",
      "no": "124",
      "name": "鷲宮線(上尾)",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 262.0,
      "capacity_op_mw": 142.0,
      "constraint_type": "熱容量",
      "flow_direction": "上尾 → 鷲宮",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 120.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 500kV 52",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 66kV 125",
      "voltage_class": "66kV",
      "no": "125",
      "name": "上武線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "群馬 → 今井",
      "forecast_flow_mw": -32.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "変群馬県 66kV 5,変基幹 275kV 8-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 22kV 1",
      "voltage_class": "22kV",
      "no": "1",
      "name": "坂本特配線",
      "voltage_kv": null,
      "circuits": 2.0,
      "capacity_equip_mw": 20.0,
      "capacity_op_mw": 11.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "saitama",
      "region": "埼玉県",
      "grid_pref": "埼玉県",
      "external_id": "埼玉県 22kV 2",
      "voltage_class": "22kV",
      "no": "2",
      "name": "松郷特配線",
      "voltage_kv": null,
      "circuits": 2.0,
      "capacity_equip_mw": 20.0,
      "capacity_op_mw": 11.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "埼玉県 154kV 18",
      "notes": null
    }
  ]
}