{
  "pdf_key": "tama",
  "region": "東京都（多摩地区）",
  "grid_pref": "東京都",
  "source_date": "2026-04-23",
  "published_date": "2026-04-30",
  "operator": "東京電力パワーグリッド",
  "substations": [
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 154kV 2",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "2",
      "name": "昭島",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 225.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 153.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 155.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 154kV 3",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "3",
      "name": "聖蹟桜ヶ丘",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 228.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 175.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 152.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 154kV 4",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "4",
      "name": "西東京",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 154.0,
      "units": 4,
      "capacity_equip_mw": 1350.0,
      "capacity_op_mw": 800.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -470.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 482.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 154kV 5",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "5",
      "name": "武蔵野",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 800.0,
      "capacity_op_mw": 679.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 228.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 81.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 66kV 2",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "2",
      "name": "青梅",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 900.0,
      "capacity_op_mw": 680.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 41.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 175.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 66kV 7",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "7",
      "name": "多摩",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 1050.0,
      "capacity_op_mw": 749.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 248.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 248.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 66kV 8",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "8",
      "name": "昭島",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 225.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 153.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 155.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 66kV 11",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "11",
      "name": "南多摩",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 1100.0,
      "capacity_op_mw": 894.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 365.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 151.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 66kV 14",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "14",
      "name": "北多摩",
      "voltage_primary_kv": 275.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 600.0,
      "capacity_op_mw": 451.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 78.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 119.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 66kV 15",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "15",
      "name": "聖蹟桜ヶ丘",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 2,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 228.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": 175.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 152.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 22kV 1",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "1",
      "name": "秋留",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 10.0,
      "cap_avail_upper_mw": 10.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 22kV 2",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "2",
      "name": "三鷹",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 20.0,
      "cap_avail_upper_mw": 20.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 22kV 3",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "3",
      "name": "車返",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 85.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 45.0,
      "cap_avail_upper_mw": 45.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 22kV 4",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "4",
      "name": "みなみ野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 66.0,
      "capacity_op_mw": 33.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 22kV 5",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "5",
      "name": "町田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 66.0,
      "capacity_op_mw": 33.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 1",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "1",
      "name": "保谷",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 2",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "2",
      "name": "久留米",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 3",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "3",
      "name": "西北原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 4",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "4",
      "name": "田無",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 5",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "5",
      "name": "清瀬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 6",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "6",
      "name": "吉祥寺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 7",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "7",
      "name": "井之頭",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 8",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "8",
      "name": "西久保",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 9",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "9",
      "name": "三鷹台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 10",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "10",
      "name": "三鷹",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 11",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "11",
      "name": "若葉町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 12",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "12",
      "name": "柴崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 13",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "13",
      "name": "狛江",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 14",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "14",
      "name": "飛田給",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 15",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "15",
      "name": "境",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 16",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "16",
      "name": "向台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 17",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "17",
      "name": "鈴木町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 18",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "18",
      "name": "小平",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 4,
      "capacity_equip_mw": 66.0,
      "capacity_op_mw": 69.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 19",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "19",
      "name": "小金井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 20",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "20",
      "name": "貫井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 21",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "21",
      "name": "久米川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 22",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "22",
      "name": "東村山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 23",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "23",
      "name": "八坂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 24",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "24",
      "name": "青梅橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 25",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "25",
      "name": "柏町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 26",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "26",
      "name": "国分寺南",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 27",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "27",
      "name": "恋ヶ窪",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 28",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "28",
      "name": "北山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 29",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "29",
      "name": "砂川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 30",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "30",
      "name": "国立",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 31",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "31",
      "name": "府中",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 32",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "32",
      "name": "井口",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 33",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "33",
      "name": "梶野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 34",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "34",
      "name": "車返",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 35",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "35",
      "name": "調布",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 36",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "36",
      "name": "浅間町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 37",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "37",
      "name": "調布ヶ丘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 38",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "38",
      "name": "布田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 39",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "39",
      "name": "矢崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 40",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "40",
      "name": "稲城",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 41",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "41",
      "name": "長峰",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 42",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "42",
      "name": "東大和",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 43",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "43",
      "name": "村山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 44",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "44",
      "name": "緑町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 29.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 45",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "45",
      "name": "昭島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 46",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "46",
      "name": "高松",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 47",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "47",
      "name": "南柴崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 48",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "48",
      "name": "高幡不動",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 49",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "49",
      "name": "谷保",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 50",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "50",
      "name": "中河原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 51",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "51",
      "name": "平山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 52",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "52",
      "name": "聖蹟桜ヶ丘",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 53",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "53",
      "name": "落合",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 54",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "54",
      "name": "高幡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 55",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "55",
      "name": "由木",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 56",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "56",
      "name": "石川町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 57",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "57",
      "name": "小作",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 58",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "58",
      "name": "貝取",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 59",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "59",
      "name": "別所",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 60",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "60",
      "name": "日野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 61",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "61",
      "name": "北野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 62",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "62",
      "name": "元横山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 63",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "63",
      "name": "八王子",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 64",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "64",
      "name": "千人町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 65",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "65",
      "name": "大楽寺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 18.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 66",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "66",
      "name": "明神町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 29.0,
      "cap_avail_upper_mw": 29.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 67",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "67",
      "name": "片倉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 68",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "68",
      "name": "みなみ野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 69",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "69",
      "name": "寺田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 18.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 70",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "70",
      "name": "浅川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 71",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "71",
      "name": "鶴川",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 72",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "72",
      "name": "図師町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 73",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "73",
      "name": "木曽",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 74",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "74",
      "name": "森野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 75",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "75",
      "name": "町田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 4,
      "capacity_equip_mw": 76.0,
      "capacity_op_mw": 79.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 100,変基幹 275kV 18-2",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 76",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "76",
      "name": "青梅",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 77",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "77",
      "name": "箱根ヶ崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 78",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "78",
      "name": "瑞穂町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 79",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "79",
      "name": "福生",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 80",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "80",
      "name": "加美平",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 81",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "81",
      "name": "拝島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 82",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "82",
      "name": "中神",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 83",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "83",
      "name": "師岡",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 84",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "84",
      "name": "根ヶ布",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 18.0,
      "cap_avail_upper_mw": 18.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 85",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "85",
      "name": "沢井",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "東京都（多摩地区） 66kV 10",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 86",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "86",
      "name": "奥多摩",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "東京都（多摩地区） 66kV 10",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 87",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "87",
      "name": "秋留",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 88",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "88",
      "name": "増戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 89",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "89",
      "name": "大久野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 7.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 90",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "90",
      "name": "小峰",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 91",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "91",
      "name": "犬目",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 92",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "92",
      "name": "下清戸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 93",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "93",
      "name": "前沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 94",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "94",
      "name": "残堀",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 95",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "95",
      "name": "郷地",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 96",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "96",
      "name": "原町田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "変東京都（多摩地区） 配電用変電所 97",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "97",
      "name": "成瀬",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    }
  ],
  "transmission_lines": [
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 154kV 1",
      "voltage_class": "154kV",
      "no": "1",
      "name": "中富線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1974.0,
      "capacity_op_mw": 1130.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵赤坂 → 千歳",
      "forecast_flow_mw": 82.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 844.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 154kV 2",
      "voltage_class": "154kV",
      "no": "2",
      "name": "豊昭線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1972.0,
      "capacity_op_mw": 1130.0,
      "constraint_type": "熱容量",
      "flow_direction": "豊岡 → 昭島",
      "forecast_flow_mw": 201.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 842.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 154kV 3",
      "voltage_class": "154kV",
      "no": "3",
      "name": "桜ヶ丘線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 986.0,
      "capacity_op_mw": 565.0,
      "constraint_type": "熱容量",
      "flow_direction": "昭島 → 聖蹟桜ヶ丘",
      "forecast_flow_mw": 97.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 421.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 154kV 4",
      "voltage_class": "154kV",
      "no": "4",
      "name": "南多摩線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 290.0,
      "constraint_type": "熱容量",
      "flow_direction": "西東京 → 橋本",
      "forecast_flow_mw": 278.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 224.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 154kV 5",
      "voltage_class": "154kV",
      "no": "5",
      "name": "北多摩線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 986.0,
      "capacity_op_mw": 565.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵野 → 千歳",
      "forecast_flow_mw": 185.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 421.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 2",
      "voltage_class": "66kV",
      "no": "2",
      "name": "飯能線・今井線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "青梅 → #40",
      "forecast_flow_mw": -107.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 3",
      "voltage_class": "66kV",
      "no": "3",
      "name": "上ノ原線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "青梅 → 上ノ原",
      "forecast_flow_mw": -106.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 4",
      "voltage_class": "66kV",
      "no": "4",
      "name": "新町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 336.0,
      "capacity_op_mw": 219.0,
      "constraint_type": "熱容量",
      "flow_direction": "青梅 → 根ヶ布分岐",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 117.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 5",
      "voltage_class": "66kV",
      "no": "5",
      "name": "昭島線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "青梅 → 拝島分岐",
      "forecast_flow_mw": 15.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 6",
      "voltage_class": "66kV",
      "no": "6",
      "name": "秋留線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 328.0,
      "capacity_op_mw": 184.0,
      "constraint_type": "熱容量",
      "flow_direction": "根ヶ布分岐 → 秋留分岐",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 144.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 7",
      "voltage_class": "66kV",
      "no": "7",
      "name": "大久野線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 103.0,
      "constraint_type": "熱容量",
      "flow_direction": "秋留分岐 → 大久野",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 81.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 8",
      "voltage_class": "66kV",
      "no": "8",
      "name": "犬目線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "秋留分岐 → 犬目",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 9",
      "voltage_class": "66kV",
      "no": "9",
      "name": "秋留線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "根ヶ布分岐 → 根ヶ布",
      "forecast_flow_mw": -44.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 10",
      "voltage_class": "66kV",
      "no": "10",
      "name": "奥多摩線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 32.0,
      "capacity_op_mw": 32.0,
      "constraint_type": "熱容量",
      "flow_direction": "沢井分岐 → 奥多摩",
      "forecast_flow_mw": -36.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 11",
      "voltage_class": "66kV",
      "no": "11",
      "name": "沢井線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 104.0,
      "capacity_op_mw": 69.0,
      "constraint_type": "熱容量",
      "flow_direction": "沢井分岐 → 発電所分岐",
      "forecast_flow_mw": -14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 35.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "東京都（多摩地区） 66kV 10",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 25",
      "voltage_class": "66kV",
      "no": "25",
      "name": "朝霞線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 284.0,
      "capacity_op_mw": 226.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵野 → #42",
      "forecast_flow_mw": 46.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 26",
      "voltage_class": "66kV",
      "no": "26",
      "name": "吉武線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵野 → 吉祥寺",
      "forecast_flow_mw": 35.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 27",
      "voltage_class": "66kV",
      "no": "27",
      "name": "久留米線・田無線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "武蔵野 → 西北原分岐",
      "forecast_flow_mw": 40.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 28",
      "voltage_class": "66kV",
      "no": "28",
      "name": "所沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 260.0,
      "capacity_op_mw": 146.0,
      "constraint_type": "熱容量",
      "flow_direction": "多摩 → 所沢",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 114.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 29",
      "voltage_class": "66kV",
      "no": "29",
      "name": "小平線1，2号",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "多摩 → 小平",
      "forecast_flow_mw": 28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 30",
      "voltage_class": "66kV",
      "no": "30",
      "name": "国分寺線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "多摩 → 北多摩",
      "forecast_flow_mw": 11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 31",
      "voltage_class": "66kV",
      "no": "31",
      "name": "国分寺南線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 118.0,
      "capacity_op_mw": 82.0,
      "constraint_type": "熱容量",
      "flow_direction": "恋ヶ窪分岐 → 需要家分岐",
      "forecast_flow_mw": 13.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 36.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 32",
      "voltage_class": "66kV",
      "no": "32",
      "name": "村山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 154.0,
      "capacity_op_mw": 93.0,
      "constraint_type": "熱容量",
      "flow_direction": "昭島 → 多摩",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 61.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 33",
      "voltage_class": "66kV",
      "no": "33",
      "name": "昭柴線・多摩橋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 168.0,
      "capacity_op_mw": 92.0,
      "constraint_type": "熱容量",
      "flow_direction": "昭島 → 高幡",
      "forecast_flow_mw": 14.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 76.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 42",
      "voltage_class": "66kV",
      "no": "42",
      "name": "府中線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "聖蹟桜ケ丘 → 南多摩",
      "forecast_flow_mw": 12.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 43",
      "voltage_class": "66kV",
      "no": "43",
      "name": "西平山線・高幡線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "南多摩 → #16",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 44",
      "voltage_class": "66kV",
      "no": "44",
      "name": "八王子線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "南多摩 → 八王子",
      "forecast_flow_mw": 15.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 45",
      "voltage_class": "66kV",
      "no": "45",
      "name": "鶴川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "橋本 → 鶴川",
      "forecast_flow_mw": 44.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 50",
      "voltage_class": "66kV",
      "no": "50",
      "name": "調布線・久我山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 192.0,
      "capacity_op_mw": 137.0,
      "constraint_type": "熱容量",
      "flow_direction": "北多摩 → 府中",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 55.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 51",
      "voltage_class": "66kV",
      "no": "51",
      "name": "北歳線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 166.0,
      "capacity_op_mw": 109.0,
      "constraint_type": "熱容量",
      "flow_direction": "千歳 → 北多摩",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 57.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 52",
      "voltage_class": "66kV",
      "no": "52",
      "name": "稲城線・長峰線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 116.0,
      "capacity_op_mw": 70.0,
      "constraint_type": "熱容量",
      "flow_direction": "北多摩 → 長峰",
      "forecast_flow_mw": -46.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 53",
      "voltage_class": "66kV",
      "no": "53",
      "name": "車返線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "北多摩 → 三鷹",
      "forecast_flow_mw": 23.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 54",
      "voltage_class": "66kV",
      "no": "54",
      "name": "百草線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 444.0,
      "capacity_op_mw": 254.0,
      "constraint_type": "熱容量",
      "flow_direction": "聖蹟桜ヶ丘 → 府中",
      "forecast_flow_mw": 39.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 190.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 55",
      "voltage_class": "66kV",
      "no": "55",
      "name": "桜ヶ丘落合線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 256.0,
      "capacity_op_mw": 210.0,
      "constraint_type": "熱容量",
      "flow_direction": "聖蹟桜ヶ丘 → 落合",
      "forecast_flow_mw": 35.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 61",
      "voltage_class": "66kV",
      "no": "61",
      "name": "長沼線・小比企線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "南多摩 → 橋本",
      "forecast_flow_mw": 48.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 64",
      "voltage_class": "66kV",
      "no": "64",
      "name": "福生線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "青梅 → 福生",
      "forecast_flow_mw": 59.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 65",
      "voltage_class": "66kV",
      "no": "65",
      "name": "東大和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 260.0,
      "capacity_op_mw": 146.0,
      "constraint_type": "熱容量",
      "flow_direction": "南狭山 → 多摩",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 114.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 66",
      "voltage_class": "66kV",
      "no": "66",
      "name": "小平線3，4号",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "多摩 → 小平",
      "forecast_flow_mw": 27.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 67",
      "voltage_class": "66kV",
      "no": "67",
      "name": "高木線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "多摩 → 府中",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 68",
      "voltage_class": "66kV",
      "no": "68",
      "name": "多摩橋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 402.0,
      "capacity_op_mw": 256.0,
      "constraint_type": "熱容量",
      "flow_direction": "多摩 → #53",
      "forecast_flow_mw": 35.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 146.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 118,基幹 275kV 117",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 69",
      "voltage_class": "66kV",
      "no": "69",
      "name": "拝島線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "拝島分岐 → 多摩",
      "forecast_flow_mw": -5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 70",
      "voltage_class": "66kV",
      "no": "70",
      "name": "由木線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "南多摩 → 橋本",
      "forecast_flow_mw": 51.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 72",
      "voltage_class": "66kV",
      "no": "72",
      "name": "青梅南多摩線・石川町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 328.0,
      "capacity_op_mw": 184.0,
      "constraint_type": "熱容量",
      "flow_direction": "南多摩 → 青梅",
      "forecast_flow_mw": 17.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 144.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 73",
      "voltage_class": "66kV",
      "no": "73",
      "name": "北八王子線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 284.0,
      "capacity_op_mw": 166.0,
      "constraint_type": "熱容量",
      "flow_direction": "南多摩 → 日野",
      "forecast_flow_mw": 30.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 118.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 74",
      "voltage_class": "66kV",
      "no": "74",
      "name": "北新町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 203.0,
      "constraint_type": "熱容量",
      "flow_direction": "青梅 → 需要家分岐",
      "forecast_flow_mw": 5.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 169.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 75",
      "voltage_class": "66kV",
      "no": "75",
      "name": "羽村台線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "青梅 → 需要家分岐",
      "forecast_flow_mw": 3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 66kV 76",
      "voltage_class": "66kV",
      "no": "76",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 51.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "flow_direction": "奥多摩 → 需要家分岐",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "東京都（多摩地区） 66kV 10",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 22kV 1",
      "voltage_class": "22kV",
      "no": "1",
      "name": "君田線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#4",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変東京都（多摩地区） 22kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "tama",
      "region": "東京都（多摩地区）",
      "grid_pref": "東京都",
      "external_id": "東京都（多摩地区） 22kV 2",
      "voltage_class": "22kV",
      "no": "2",
      "name": "菖蒲線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#4",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "変東京都（多摩地区） 22kV 4",
      "notes": null
    }
  ]
}