{
  "pdf_key": "yamanashi",
  "region": "山梨県",
  "grid_pref": "山梨県",
  "source_date": "2026-04-23",
  "published_date": "2026-04-30",
  "operator": "東京電力パワーグリッド",
  "substations": [
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 154kV 1",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "1",
      "name": "東山梨変電所",
      "voltage_primary_kv": 500.0,
      "voltage_secondary_kv": 154.0,
      "units": 3,
      "capacity_equip_mw": 2250.0,
      "capacity_op_mw": 1705.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -920.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 432.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 154kV 2",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "2",
      "name": "谷村変電所",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 226.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -133.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 154.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 154kV 3",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "3",
      "name": "山梨変電所",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 560.0,
      "capacity_op_mw": 381.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -172.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 151.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 154kV 4",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "4",
      "name": "釜無白根変電所",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 300.0,
      "capacity_op_mw": 226.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -38.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 59.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 154kV 5",
      "type": "bulk",
      "voltage_class": "154kV",
      "no": "5",
      "name": "北巨摩変電所",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 266.0,
      "capacity_op_mw": 179.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -172.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 73.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 8,山梨県 154kV 5",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 66kV 1",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "1",
      "name": "谷村変電所",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 400.0,
      "capacity_op_mw": 226.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -133.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 154.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 66kV 2",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "2",
      "name": "山梨変電所",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 4,
      "capacity_equip_mw": 560.0,
      "capacity_op_mw": 381.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -239.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 151.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 66kV 3",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "3",
      "name": "釜無白根変電所",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 300.0,
      "capacity_op_mw": 226.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -38.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 59.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 66kV 4",
      "type": "bulk",
      "voltage_class": "66kV",
      "no": "4",
      "name": "北巨摩変電所",
      "voltage_primary_kv": 154.0,
      "voltage_secondary_kv": 66.0,
      "units": 3,
      "capacity_equip_mw": 266.0,
      "capacity_op_mw": 179.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": -172.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 73.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 8,山梨県 154kV 5",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 22kV 1",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "1",
      "name": "飯田町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 22kV 2",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "2",
      "name": "河口湖",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 22kV 3",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "3",
      "name": "身延",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 22kV 4",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "4",
      "name": "紅葉台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 22kV 5",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "5",
      "name": "富士豊茂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 22kV 6",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "6",
      "name": "富士桜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 22kV 7",
      "type": "distribution",
      "voltage_class": "22kV",
      "no": "7",
      "name": "富士ヶ嶺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": 22.0,
      "units": 1,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 1",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "1",
      "name": "深城",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 2",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "2",
      "name": "塩山",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 3",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "3",
      "name": "笛吹",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 4",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "4",
      "name": "御岳（発）",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 0.0,
      "capacity_op_mw": 0.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 5",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "5",
      "name": "江草",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 8.0,
      "capacity_op_mw": 8.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 6",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "6",
      "name": "津金",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 14.0,
      "capacity_op_mw": 14.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 7",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "7",
      "name": "清里",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 8",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "8",
      "name": "長坂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 9",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "9",
      "name": "小淵沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 10",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "10",
      "name": "上野原",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "基幹 275kV 92,基幹 275kV 144",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 11",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "11",
      "name": "八ツ沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 12",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "12",
      "name": "富浜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 3",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 13",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "13",
      "name": "駒橋",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 14",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "14",
      "name": "田野倉",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 15.0,
      "cap_avail_upper_mw": 13.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 15",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "15",
      "name": "初狩",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 16",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "16",
      "name": "初鹿野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 3.0,
      "capacity_op_mw": 3.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 17",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "17",
      "name": "柏尾",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 5.0,
      "capacity_op_mw": 5.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 18",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "18",
      "name": "日下部",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 19",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "19",
      "name": "石和",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 20",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "20",
      "name": "武田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 5.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 21",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "21",
      "name": "敷島",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 3.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 22",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "22",
      "name": "韮崎",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 1.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 23",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "23",
      "name": "北巨摩",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 24",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "24",
      "name": "小武川第四",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 4.0,
      "capacity_op_mw": 4.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 25",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "25",
      "name": "白州",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 26",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "26",
      "name": "八代",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 12.0,
      "cap_avail_upper_mw": 12.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 27",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "27",
      "name": "玉諸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 29",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "29",
      "name": "桜町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 30",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "30",
      "name": "飯田町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 14.0,
      "cap_avail_upper_mw": 14.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 31",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "31",
      "name": "山梨局配",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 32",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "32",
      "name": "幸",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 33",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "33",
      "name": "国母",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 33.0,
      "capacity_op_mw": 34.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 34",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "34",
      "name": "徳行",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 35",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "35",
      "name": "竜王",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 36",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "36",
      "name": "白根町",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 1.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 37",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "37",
      "name": "芦安",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 1.0,
      "capacity_op_mw": 1.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 38",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "38",
      "name": "大津",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 39",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "39",
      "name": "常永",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 42.0,
      "capacity_op_mw": 44.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 4.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 40",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "40",
      "name": "明穂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 57.0,
      "capacity_op_mw": 59.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 5.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 41",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "41",
      "name": "豊富",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 42",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "42",
      "name": "甲西",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 11.0,
      "cap_avail_upper_mw": 11.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 43",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "43",
      "name": "平野",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 44",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "44",
      "name": "谷村",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 45",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "45",
      "name": "鹿留",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 4.0,
      "cap_avail_upper_mw": 4.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 46",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "46",
      "name": "富士吉田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 52.0,
      "capacity_op_mw": 54.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 13.0,
      "cap_avail_upper_mw": 13.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 47",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "47",
      "name": "河口湖",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 47.0,
      "capacity_op_mw": 49.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 48",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "48",
      "name": "紅葉台",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 49",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "49",
      "name": "市川大門",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 5.0,
      "cap_avail_upper_mw": 5.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 50",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "50",
      "name": "増穂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 6.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 51",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "51",
      "name": "早川第三",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 52",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "52",
      "name": "山中",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 53",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "53",
      "name": "鐘ヶ渕",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 16.0,
      "cap_avail_upper_mw": 16.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 54",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "54",
      "name": "上吉田",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 55",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "55",
      "name": "富士桜",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 6.0,
      "cap_avail_upper_mw": 6.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 56",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "56",
      "name": "富士豊茂",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 2.0,
      "cap_avail_upper_mw": 2.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 57",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "57",
      "name": "富士ヶ嶺",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 5.0,
      "capacity_op_mw": 5.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 3.0,
      "cap_avail_upper_mw": 3.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 58",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "58",
      "name": "飯富",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 3,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 7.0,
      "cap_avail_upper_mw": 7.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 59",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "59",
      "name": "早川第一",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 1,
      "capacity_equip_mw": 9.0,
      "capacity_op_mw": 9.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 60",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "60",
      "name": "身延",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 28.0,
      "capacity_op_mw": 29.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 9.0,
      "cap_avail_upper_mw": 9.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 61",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "61",
      "name": "塩沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 19.0,
      "capacity_op_mw": 19.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 8.0,
      "cap_avail_upper_mw": 8.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "変山梨県 配電用変電所 62",
      "type": "distribution",
      "voltage_class": "配電用変電所",
      "no": "62",
      "name": "富沢",
      "voltage_primary_kv": null,
      "voltage_secondary_kv": null,
      "units": 2,
      "capacity_equip_mw": 38.0,
      "capacity_op_mw": 39.0,
      "constraint_type": "熱容量",
      "forecast_flow_mw": null,
      "cap_avail_mw": 19.0,
      "cap_avail_upper_mw": 19.0,
      "n1_eligible": false,
      "n1_raw": "不可#3",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    }
  ],
  "transmission_lines": [
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 1",
      "voltage_class": "154kV",
      "no": "1",
      "name": "都留線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 328.0,
      "capacity_op_mw": 183.0,
      "constraint_type": "熱容量",
      "flow_direction": "東山梨 → 都留線#70",
      "forecast_flow_mw": -132.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 145.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 2",
      "voltage_class": "154kV",
      "no": "2",
      "name": "御坂線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 1692.0,
      "capacity_op_mw": 966.0,
      "constraint_type": "熱容量",
      "flow_direction": "東山梨 → 山梨",
      "forecast_flow_mw": -724.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 726.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 3",
      "voltage_class": "154kV",
      "no": "3",
      "name": "禾生線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 514.0,
      "capacity_op_mw": 183.0,
      "constraint_type": "熱容量",
      "flow_direction": "都留線#70 → 谷村",
      "forecast_flow_mw": -132.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 331.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 4",
      "voltage_class": "154kV",
      "no": "4",
      "name": "山梨線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 183.0,
      "constraint_type": "熱容量",
      "flow_direction": "山梨線#29 → 釜無白根",
      "forecast_flow_mw": -216.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 111.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 5",
      "voltage_class": "154kV",
      "no": "5",
      "name": "甲信幹線中線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 183.0,
      "constraint_type": "熱容量",
      "flow_direction": "山梨 → #358",
      "forecast_flow_mw": -234.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 111.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 6",
      "voltage_class": "154kV",
      "no": "6",
      "name": "上曽根線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 422.0,
      "capacity_op_mw": 284.0,
      "constraint_type": "熱容量",
      "flow_direction": "山梨線#29 → 境川（開）",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 138.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 7",
      "voltage_class": "154kV",
      "no": "7",
      "name": "天竜東幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 328.0,
      "capacity_op_mw": 183.0,
      "constraint_type": "熱容量",
      "flow_direction": "釜無白根 → #153",
      "forecast_flow_mw": -216.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 145.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 154kV 9,山梨県 154kV 8,山梨県 154kV 5",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 8",
      "voltage_class": "154kV",
      "no": "8",
      "name": "釜無川線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 183.0,
      "constraint_type": "熱容量",
      "flow_direction": "甲信幹線中線#358 → 北巨摩",
      "forecast_flow_mw": -216.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 111.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 154kV 5",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 9",
      "voltage_class": "154kV",
      "no": "9",
      "name": "天竜東幹線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 183.0,
      "constraint_type": "熱容量",
      "flow_direction": "#153 → 北巨摩",
      "forecast_flow_mw": -216.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 111.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 154kV 8,山梨県 154kV 5",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 10",
      "voltage_class": "154kV",
      "no": "10",
      "name": "西山線",
      "voltage_kv": 154.0,
      "circuits": 1.0,
      "capacity_equip_mw": 105.0,
      "capacity_op_mw": 105.0,
      "constraint_type": "熱容量",
      "flow_direction": "早川第三 → 発電所",
      "forecast_flow_mw": -72.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 11",
      "voltage_class": "154kV",
      "no": "11",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 12",
      "voltage_class": "154kV",
      "no": "12",
      "name": "田代幹線山線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 237.0,
      "constraint_type": "熱容量",
      "flow_direction": "駿河 → 早川第三",
      "forecast_flow_mw": -192.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 57.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 14",
      "voltage_class": "154kV",
      "no": "14",
      "name": "藤野木線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 422.0,
      "capacity_op_mw": 284.0,
      "constraint_type": "熱容量",
      "flow_direction": "東山梨 → 境川（開）",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 138.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 154kV 15",
      "voltage_class": "154kV",
      "no": "15",
      "name": "送電線",
      "voltage_kv": 154.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 183.0,
      "constraint_type": "熱容量",
      "flow_direction": "天竜東幹線#153 → #37",
      "forecast_flow_mw": -216.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 111.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": "山梨県 154kV 8,山梨県 154kV 5",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 1",
      "voltage_class": "66kV",
      "no": "1",
      "name": "谷村線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 138.0,
      "capacity_op_mw": 92.0,
      "constraint_type": "熱容量",
      "flow_direction": "谷村 → 駒橋",
      "forecast_flow_mw": -79.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 46.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 2",
      "voltage_class": "66kV",
      "no": "2",
      "name": "山中線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "谷村 → 山中",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 3",
      "voltage_class": "66kV",
      "no": "3",
      "name": "駒橋線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 122.0,
      "capacity_op_mw": 68.0,
      "constraint_type": "熱容量",
      "flow_direction": "駒橋 → 八ツ沢",
      "forecast_flow_mw": -75.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 54.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 4",
      "voltage_class": "66kV",
      "no": "4",
      "name": "河口湖線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "谷村 → 河口湖",
      "forecast_flow_mw": -1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 5",
      "voltage_class": "66kV",
      "no": "5",
      "name": "笛駒線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 80.7,
      "constraint_type": "熱容量",
      "flow_direction": "駒橋 → 笛吹",
      "forecast_flow_mw": -74.8,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 21.3,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 6",
      "voltage_class": "66kV",
      "no": "6",
      "name": "日下部線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "日下部 → 笛駒線#36",
      "forecast_flow_mw": -94.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 8",
      "voltage_class": "66kV",
      "no": "8",
      "name": "玉諸線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 134.0,
      "capacity_op_mw": 114.0,
      "constraint_type": "熱容量",
      "flow_direction": "山梨 → #31",
      "forecast_flow_mw": -114.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 20.0,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 9",
      "voltage_class": "66kV",
      "no": "9",
      "name": "市川大門線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "山梨 → 市川大門",
      "forecast_flow_mw": -20.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 10",
      "voltage_class": "66kV",
      "no": "10",
      "name": "飯田町線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "山梨 → 飯田町",
      "forecast_flow_mw": 6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 11",
      "voltage_class": "66kV",
      "no": "11",
      "name": "敷島線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "山梨 → 敷島",
      "forecast_flow_mw": -108.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 12",
      "voltage_class": "66kV",
      "no": "12",
      "name": "釜無団地線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "釜無白根 → #8",
      "forecast_flow_mw": 8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 13",
      "voltage_class": "66kV",
      "no": "13",
      "name": "明穂線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "釜無白根 → 明穂",
      "forecast_flow_mw": -49.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 14",
      "voltage_class": "66kV",
      "no": "14",
      "name": "増穂線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "明穂線#18 → 増穂",
      "forecast_flow_mw": -19.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 15",
      "voltage_class": "66kV",
      "no": "15",
      "name": "清里線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "北巨摩 → 清里",
      "forecast_flow_mw": -35.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 16",
      "voltage_class": "66kV",
      "no": "16",
      "name": "白州線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 53.0,
      "capacity_op_mw": 53.0,
      "constraint_type": "熱容量",
      "flow_direction": "北巨摩 → 白州",
      "forecast_flow_mw": -38.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 17",
      "voltage_class": "66kV",
      "no": "17",
      "name": "鳩川線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "北巨摩 → 長坂",
      "forecast_flow_mw": -53.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 18",
      "voltage_class": "66kV",
      "no": "18",
      "name": "雨畑線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": null,
      "capacity_op_mw": null,
      "constraint_type": null,
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": null,
      "n1_raw": null,
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 19",
      "voltage_class": "66kV",
      "no": "19",
      "name": "榑坪線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "入山瀬 → 早川第一",
      "forecast_flow_mw": -6.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 20",
      "voltage_class": "66kV",
      "no": "20",
      "name": "甲府南部工団線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 184.0,
      "capacity_op_mw": 104.0,
      "constraint_type": "熱容量",
      "flow_direction": "豊富線#7 → 大津",
      "forecast_flow_mw": -11.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 80.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 21",
      "voltage_class": "66kV",
      "no": "21",
      "name": "甲西線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 132.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "増穂線#26 → 甲西",
      "forecast_flow_mw": -8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 58.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 22",
      "voltage_class": "66kV",
      "no": "22",
      "name": "三郡線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "甲西線#7 → 市川大門",
      "forecast_flow_mw": -8.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 23",
      "voltage_class": "66kV",
      "no": "23",
      "name": "飯富線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "榑坪線#17 → 飯富",
      "forecast_flow_mw": -2.9,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 24",
      "voltage_class": "66kV",
      "no": "24",
      "name": "豊富線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "市川大門線#39 → 豊富",
      "forecast_flow_mw": -23.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 25",
      "voltage_class": "66kV",
      "no": "25",
      "name": "穴山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 294.0,
      "capacity_op_mw": 167.0,
      "constraint_type": "熱容量",
      "flow_direction": "敷島線#44 → 北巨摩",
      "forecast_flow_mw": -85.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 127.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 26",
      "voltage_class": "66kV",
      "no": "26",
      "name": "芦安線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "増穂線#2 → 芦安",
      "forecast_flow_mw": 0.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 27",
      "voltage_class": "66kV",
      "no": "27",
      "name": "国母工業団地線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "山梨線#19 → #9",
      "forecast_flow_mw": 1.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 28",
      "voltage_class": "66kV",
      "no": "28",
      "name": "下向山線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 134.0,
      "capacity_op_mw": 74.0,
      "constraint_type": "熱容量",
      "flow_direction": "甲府南部工団線#2 → #8",
      "forecast_flow_mw": -16.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 60.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 29",
      "voltage_class": "66kV",
      "no": "29",
      "name": "小淵沢線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "鳩川線#26 → 小淵沢",
      "forecast_flow_mw": -24.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 154kV 4",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 30",
      "voltage_class": "66kV",
      "no": "30",
      "name": "天科線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 51.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "flow_direction": "笛駒#線2 → #4",
      "forecast_flow_mw": -28.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 31",
      "voltage_class": "66kV",
      "no": "31",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "谷村線#30 → #1",
      "forecast_flow_mw": -3.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 32",
      "voltage_class": "66kV",
      "no": "32",
      "name": "送電線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 102.0,
      "capacity_op_mw": 57.0,
      "constraint_type": "熱容量",
      "flow_direction": "河口湖線#61 → #4",
      "forecast_flow_mw": 2.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 45.0,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 33",
      "voltage_class": "66kV",
      "no": "33",
      "name": "石和線",
      "voltage_kv": 66.0,
      "circuits": 2.0,
      "capacity_equip_mw": 372.0,
      "capacity_op_mw": 212.0,
      "constraint_type": "熱容量",
      "flow_direction": "玉諸線#31 → 日下部",
      "forecast_flow_mw": -110.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": true,
      "n1_raw": "可",
      "n1_capacity_mw": 160.0,
      "curtailment_possible": true,
      "curtailment_target": null,
      "upper_grid": "山梨県 66kV 8",
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 66kV 34",
      "voltage_class": "66kV",
      "no": "34",
      "name": "米倉山線",
      "voltage_kv": 66.0,
      "circuits": 1.0,
      "capacity_equip_mw": 51.0,
      "capacity_op_mw": 51.0,
      "constraint_type": "熱容量",
      "flow_direction": "下向山線#8 → #1",
      "forecast_flow_mw": -10.0,
      "cap_avail_mw": null,
      "cap_avail_upper_mw": null,
      "n1_eligible": false,
      "n1_raw": "不可#2",
      "n1_capacity_mw": null,
      "curtailment_possible": null,
      "curtailment_target": null,
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 22kV 1",
      "voltage_class": "22kV",
      "no": "1",
      "name": "紅葉台特配線",
      "voltage_kv": null,
      "circuits": 2.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#4",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 22kV 2",
      "voltage_class": "22kV",
      "no": "2",
      "name": "富士ヶ嶺特配線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#4",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    },
    {
      "source": "TEPCO",
      "pdf_key": "yamanashi",
      "region": "山梨県",
      "grid_pref": "山梨県",
      "external_id": "山梨県 22kV 3",
      "voltage_class": "22kV",
      "no": "3",
      "name": "富士桜特配線",
      "voltage_kv": null,
      "circuits": 1.0,
      "capacity_equip_mw": 10.0,
      "capacity_op_mw": 10.0,
      "constraint_type": "熱容量",
      "flow_direction": null,
      "forecast_flow_mw": null,
      "cap_avail_mw": 0.0,
      "cap_avail_upper_mw": 0.0,
      "n1_eligible": false,
      "n1_raw": "不可#4",
      "n1_capacity_mw": null,
      "curtailment_possible": true,
      "curtailment_target": "対象",
      "upper_grid": null,
      "notes": null
    }
  ]
}