# TEPCO Phase 2a Summary — 13都県＋基幹PDF 一括パース → 全県結合JSON

**作成日**: 2026-06-22
**対象**: 東京電力パワーグリッド 14 PDF（13都県＋基幹系統）
**データ基準日**: 2026-04-23 ／ **公開日**: 2026-04-30
**ステータス**: Phase 2a 完了（実験ディレクトリのみ。本番 `/grid` は未変更）
**成果物**: `tepco_all.json`（結合）＋ `out/<県>.json`（県別14本）

---

## 0. 結論（先出し）

- **変電所 1,777件 ＋ 送電線 1,411件** を14 PDFから抽出（推定1,500–2,500の範囲内）。
- **parseエラー 0 ／ 未パース行 0 ／ 列ズレ警告 0**。
- 14県を独立検証（pdfplumber `extract_text` の別経路でPDFを再読し突合）→ **全14県 pass、値の食い違い 0件**（延べ100行を目視照合）。
- 空容量レンジ異常 **0件**（0〜136MW、負値なし）。
- フォーマット差異（IDプレフィックス・グリフ文字化け・カンマ桁区切り）は**全てパーサが吸収済み**。
- 残課題は値ではなく **Phase 2b（本番統合）側の名寄せ／dedup** に集約。

---

## 1. 県別 変電所／送電線 件数

| # | 県（PDF表示名） | key | 変電所 | bulk | distribution | 送電線 | N-1可(変) |
|---|----------------|-----|-------:|-----:|-----:|-------:|------:|
| 1 | 栃木県 | tochigi | 112 | 17 | 95 | 148 | 15 |
| 2 | 群馬県 | gunma | 116 | 14 | 102 | 120 | 14 |
| 3 | 茨城県 | ibaraki | 137 | 18 | 119 | 159 | 16 |
| 4 | 埼玉県 | saitama | 231 | 31 | 200 | 162 | 30 |
| 5 | 千葉県 | chiba | 201 | 25 | 176 | 174 | 24 |
| 6 | 東京都（23区） | tokyo23 | 410 | 42 | 368 | 65 | 42 |
| 7 | 東京都（多摩地区） | tama | 112 | 10 | 102 | 49 | 10 |
| 8 | 神奈川県 | kanagawa | 266 | 42 | 224 | 227 | 42 |
| 9 | 山梨県 | yamanashi | 77 | 9 | 68 | 50 | 9 |
| 10 | 静岡県（富士川以東） | shizuoka | 81 | 14 | 67 | 78 | 12 |
| 11 | 福島県（一部） | fukushima | 1 | 1 | 0 | 11 | 0 |
| 12 | 長野県（一部） | nagano | 3 | 3 | 0 | 19 | 3 |
| 13 | 新潟県（一部） | niigata | 2 | 2 | 0 | 7 | 1 |
| 14 | 基幹系統 | kikan | 28 | 28 | 0 | 142 | 25 |
| | **合計** | | **1,777** | **256** | **1,521** | **1,411** | **243** |

- **bulk**: 154/66/275/500kV変電所（予想潮流=実数、空容量は「-」でN-1可能量で表現）。
- **distribution**: 配電用変電所＋22kV変電所（予想潮流=「-」、空容量=実数）。`distribution件数1,521 = 空容量を実数で持つ件数1,521` と完全一致（自己整合）。
- 福島・長野・新潟は「（一部）」=TEPCO管内に食い込む隣接県の基幹系のみで、配電用変電所を含まない（件数が少ないのは正常）。

### N-1電制 集計（全県合計）
| | 適用可 | 適用不可 |
|---|------:|------:|
| 変電所 | 243 | 1,523 |
| 送電線 | 1,232 | 100 |

---

## 2. パース品質

| 指標 | 値 |
|------|----|
| parseエラー | **0** |
| 未パース行（データ様だが取りこぼし候補） | **0** |
| 列ズレ警告（列数が想定17/19と不一致） | **0** |
| 非標準グリフ残存（U+2E80–2FDF） | **0**（正規化済） |

### 独立リカウント検証（`recount_verify.py`）
PDF生テーブルから「IDにマッチする行」を数え直し、パーサ出力件数と突合 → **14県すべて変電所・送電線とも raw=parsed で完全一致、取りこぼし0**。

### 独立値検証（マルチエージェント・ワークフロー、15エージェント）
各県のPDFを `extract_text()`（パーサの `extract_tables()` とは別経路）で再読し、サンプル行の `name / 設備容量 / 運用容量 / 予想潮流 / 空容量 / N-1可否 / N-1可能量` を県別JSONと逐一照合。

| 判定 | 県数 |
|------|----:|
| pass | **14** |
| warn | 0 |
| fail | 0 |

延べ **100行を目視照合し、値の食い違い 0件**。桁ずれ・列ズレ・符号誤り・負の空容量すべてゼロ。

---

## 3. 県ごとのフォーマット差異（茨城との違い）と吸収状況

| 差異 | 出現県 | パーサ対応 |
|------|--------|-----------|
| IDプレフィックスの括弧表記（`変東京都（23区）`/`変静岡県（富士川以東）`/`変福島県（一部）`） | tokyo23, tama, shizuoka, fukushima, nagano, niigata | ✅ 電圧クラスをアンカーにした汎用ID正規表現で吸収 |
| 基幹のID（`変基幹 275kV 1-1`、No.が `x-1` 形式・電圧クラス 275/500kV） | kikan | ✅ `\S+` でNo.取得、275/500kVをVCLASSに追加 |
| 長(⾧)グリフ文字化け（U+2FA7 康熙部首） | nagano, gunma(長野原), tama(長峰), yamanashi(長坂), shizuoka(長岡), fukushima(長瀬川線) | ✅ 康熙部首/CJK部首補助ブロックをNFKC正規化（残存0で検証済） |
| 鬼(⿁)グリフ異体字 | tochigi(鬼怒川) | ✅ 同上ブロックで正規化 |
| カンマ桁区切り（`2,400`/`1,974`） | 全県 | ✅ 数値化時に除去 |
| 上位系設備セルの2行折り返し | 全県 | ✅ pdfplumberがセル内で結合（列ズレなし） |
| 列構成（変電所17列／送電線19列） | **全14県で完全一致** | ✅ 茨城と同一。差異なし |

> **重要**: 列数は14県すべて変電所=17・送電線=19で完全に統一されていた。茨城で確立した列マッピングがそのまま全県に通用する（Phase 2b でのレイアウト個別対応は不要）。

---

## 4. 重複変電所名の分析

県内の重複名（最多 tokyo23=41、kanagawa=28、saitama=14）は、**ほぼすべて「154kV面／66kV面の同一物理変電所が電圧別に2行掲載される構造的二重計上」**。検証エージェントでも実証：

- 栃木「芳賀」= `変栃木県 154kV 5` と `変栃木県 66kV 5` の2レコード
- tokyo23「戸田」= 154kV1 かつ 66kV1、「花畑」= 154kV2 かつ 66kV4

→ 別物の同名ではなく、同一サイトの上位（154kV）バンクと下位（66kV）バンク。**Phase 2b で `name + region` を1物理サイト、`voltage_class` 別を子レコードとして束ねる正規化が必要**。BESS連系容量を集計する際、面ごとの単純合算は過大計上になる。

少数だが「号機グループ分割（戸塚1,2／戸塚3,4,5）」や「`〜変電所` サフィックス混在（北巨摩変電所／山梨変電所）」など、単純name一致では誤統合するケースもあり要注意。

---

## 5. 基幹PDF × 県PDF の重複（Phase 2b dedup課題）

基幹PDF（kikan, 28 bulk）の変電所が、各県PDFの基幹変電所と**確実に名称重複**。

| 重複名 | 出現 |
|--------|------|
| 新栃木 | tochigi `154kV 2` × kikan `275kV 3-1/3-2` |
| 新岡部 | gunma `154kV` × kikan `275kV 8` |
| 新新田 | gunma × kikan |
| 新筑波 | ibaraki × kikan |
| 新坂戸 | saitama × kikan |
| 房総・新京葉 | chiba × kikan |
| 新豊洲 | tokyo23 × kikan |
| 新秦野 | kanagawa × kikan |
| 新福島 | fukushima × kikan |

**基幹⇔県で重複する名称ユニーク数 = 10**。上位系参照（`upper_grid` に `変基幹 275kV 3-1` 等）で同一サイトであることが構造的に裏付けられる。

加えて kikan 内部にも `x-1`/`x-2` のバンク分割（新栃木 3-1/3-2 等）による重複あり。Phase 2b では「kikan の275kV面」と「県側の154kV面」を同一物理サイトに名寄せし、バンク分割行を束ねる必要がある。

---

## 6. 異常値の分析

| 項目 | 結果 |
|------|------|
| 空容量レンジ | min=0 / max=136 / 中央値16 / 平均14.7 MW |
| 空容量 負値 | **0件** |
| 空容量 >1000MW | **0件** |
| 物理的にありえない値 | **0件** |

**仕様上正常として除外したもの**:
- 配電用変電所で運用容量がわずかに設備容量を上回る（38→39, 47→49 等）→ 全県共通の正常パターン（1,305件）。

**PDF原データ由来の特殊値（パーサ誤りではなく原本どおり）**:
- **新栃木**（tochigi 154kV / kikan 275kV）: 運用3,204 > 設備750/3,000。備考に「運用容量は500/154kVバンク、500/275kVバンクと合算」と明記 → 正常。**Phase 2b の容量集計では合算行の二重計上に注意**。
- **腰越**（saitama 配電用No.53）: 運用22 < 設備38（逆転）。PDF原値どおり。設備一部停止/制限運用と推定。
- 福島・長野・新潟・基幹: 空容量が全件「-」（null）。基幹系はN-1可能量で空容量を表現する仕様 → 正常（`subs_with_cap=0`）。
- 福島の予想潮流が全行マイナス → 潮流方向の符号であり正常。

> **付記**: 今回 `notes`（備考列）を新規にJSON取り込み対象に追加した。新栃木のバンク合算注記など、容量解釈に必須の但し書きが保持される。

---

## 7. Phase 2b（本番統合）への所見

1. **電圧面の二重計上を解消する名寄せが最優先**。dup_names の大半は154kV面/66kV面の同一サイト（芳賀・戸田・花畑で実証）。`name + region` を物理サイト1ノードとし、`voltage_class` 別を子（バンク面）として束ねる。連系容量の単純合算は過大計上になるため集約ロジック必須。

2. **kikan ⇄ 県 の基幹変電所 dedup を実装**。新栃木（tochigi×kikan）・新岡部（gunma×kikan）が確証済み。`upper_grid` リンク（`変基幹 275kV x-1`）経由で県側154kV面と基幹275kV面を突合し同一サイトに統合。kikan内の `x-1`/`x-2` バンク分割も1サイトに集約。

3. **容量集計でバンク合算行を二重計上しない**。新栃木 op=3,204（合算注記）のような行はサイト集約後に再計算し、合算済み値を素朴に足し込まない。`notes` 列の合算注記を集計ロジックのフラグに使う。

4. **`external_id` は正規IDではなく位置インデックス**（`変千葉県 154kV 1` = 電圧クラス内の通し番号）。名寄せキーには使えない。`name + region + voltage_class` ベースのキー設計とし、external_id はトレーサビリティ用の参照に留める。

5. **`grid_pref` の補完**。kikan は `grid_pref=null`。新栃木→栃木、新岡部→群馬 等、基幹変電所の実所在県を `upper_grid`／県側レコードから逆引きして付与し、`/grid/[slug]` の県別表示で迷子レコードを出さない。福島・長野・新潟の「（一部）」も `grid_pref` は親県名に正規化済み。

6. **bulk/distribution の確定規則**: 本Phase 2aでは「`voltage_class ∈ {配電用変電所, 22kV}` → distribution」とした（空容量を実数で持つ系統）。Phase 2b でも本番の「配電用空き容量」表示が崩れないようこの規則を踏襲する。

---

## 8. 成果物ファイル一覧

```
scripts/experimental/tepco/
├── parse_tepco_all.py       … 全県ループ・パーサ（県リストで回す。本体）
├── explore_all.py           … 14PDFのフォーマット差異探索
├── recount_verify.py        … 独立リカウント検証（取りこぼし検出）
├── analyze_quality.py       … 重複名/異常値/基幹×県重複の分析
├── tepco_all.json           … ★全県結合（1,777変電所＋1,411送電線＋県別統計）
├── out/<県>.json            … 県別14本
└── tepco_phase2a_summary.md … 本ファイル
```

`tepco_all.json` には `per_prefecture[]`（県別統計＋unparsed/col_warnings/errors/anomalies）と `stats`（全県合計）を内蔵。Phase 2b はこのJSONを入力に名寄せ・本番統合を行う。
